영어판을 AI 보조로 번역한 것이다.

# 12. 최종 완료 및 운영 인계

성공적인 열부하 시험이 곧 시설의 인계를 의미하지는 않는다. 데이터 전산실에서 로드뱅크를 철수시키는 것은 단지 동적 검증이 종료되었음을 알리는 신호일 뿐이다. 시공 상태에서 실제 활선 IT 운영으로 시설의 법적 책임이 공식 전환되는 것은 **Level 6 최종 완료, 인계 및 운영 이양(Close-Out, Turnover, and Operations Handover)** 단계에서 이루어진다.

펀치 리스트 항목이 여전히 미해결 상태로 남아 있거나 최종 커미셔닝 보고서가 공식 감사되기 전에 서명된 인계 증명서는 법적으로 중대한 하자가 있다. Level 6 인계는 시설 소유주(발주자), 원청 시공사, 커미셔닝 기관이 한자리에 모여 기계, 전기, 제어 시스템이 발주자 프로젝트 요구조건(OPR)을 완벽히 충족하며 고밀도 컴퓨팅 하드웨어를 수용하기에 안전함을 공동으로 인증하는 공식 마일스톤이다.

```
+----------------------------------------------------------------------------------------------------+
| Level 6 인계 문서 아키텍처 |
+----+--------------------------------+--------------------------------------------------------------+
| 01 | 경영진 요약문 및 검증된 | 서명된 주장 문장, 프로젝트 최종 판정, 실증된 운전 열용량 |
| | 프로젝트 주장 성명서 | 요약. |
+----+--------------------------------+--------------------------------------------------------------+
| 02 | 업무 경계 및 공식 제외 확인서 | 미실행 레벨, 계절별 지연 시험, 제3자 공급 설비 제외에 대한 |
| | | 명시적 서면 확인서. |
+----+--------------------------------+--------------------------------------------------------------+
| 03 | 마스터 마일스톤 완료 증명서 | Level 2, 3, 4, 5에 대한 공식 서명 완료 증명서. |
+----+--------------------------------+--------------------------------------------------------------+
| 04 | 서명 완료된 7종 마스터 시트 | 잉크로 직접 작성되고 서명 날인된 Sheet 1부터 Sheet 7까지. |
+----+--------------------------------+--------------------------------------------------------------+
| 05 | 계측기 교정 등록 대장 | 현장 투입 공구 전수에 대한 소급성 있는 ISO/IEC 17025 성적서. |
+----+--------------------------------+--------------------------------------------------------------+
| 06 | 시계열 원시 데이터 저장소 | 완전한 원시 CSV 로그, BMS 트렌드 추출본, 암호화 SHA 해시. |
+----+--------------------------------+--------------------------------------------------------------+
| 07 | 해결 완료된 마스터 이슈 대장 | Cat 1 및 Cat 2 항목이 100% 종결 처리된 마스터 펀치 리스트. |
+----+--------------------------------+--------------------------------------------------------------+
| 08 | 시스템 매뉴얼 운전 보충서 | 시험 완료된 실측 펌프 곡선, 실제 운전 대역, 페일 세이프 설정.|
+----+--------------------------------+--------------------------------------------------------------+
| 09 | 시설 운영팀 교육 훈련 기록 | 시설 엔지니어의 표준 운영 절차(SOP) 현장 실습 입회 서명서. |
+----+--------------------------------+--------------------------------------------------------------+
```

## 최종 커미셔닝 보고서의 구조

최종 커미셔닝 보고서는 액랭 인프라의 영구적인 엔지니어링 기준선(baseline)이다. 수십 년 후 시설 개보수를 진행하거나 중대 사고 조사를 벌일 때, 엔지니어링 팀은 초기 설계 및 시공 시운전 파라미터를 검증하기 위해 이 보고서를 펼쳐보게 될 것이다.

보고서는 9개의 표준화된 섹션으로 편철되어야 한다:

### 1. 경영진 요약문 및 검증된 주장
제1장에서 공식 수립한 가감 없는 주장 문장으로 시작한다. 검증된 총 열용량(예: 1.2 MW 연속 운전), 1차측 냉수 공급 조건, 2차측 유량 균형 지표, 그리고 모든 시험 대상 시스템이 시방서 규격 내에서 정상 작동했음을 입증하는 공식 인증 등 명확한 운전 요약을 제공한다.

### 2. 업무 경계 및 공식 범위 제외 확인서
경계에 대한 엄격한 정의이다. 만약 Level 0 설계 검토나 Level 1 공장 시험이 계약 범위에서 제외되었다면, 발주자가 서명한 공식 업무 범위 제외 확인서가 여기에 첨부되어야 한다. 계절별 시험(예: 여름철 최고 외기온 조건에서의 칠러 플랜트 스트레스 시험)을 나중으로 연기해야 하는 경우라면, 지연 시험 프로토콜(Deferred Testing Protocol)과 예정된 실행 일자를 공식 문서화해야 한다.

### 3. 마스터 마일스톤 완료 증명서
Level 2 (입고 QA), Level 3 (PFC 및 기동), Level 4 (단일 시스템 FPT), Level 5 (통합 시스템 IST)에 대한 공식 완료 증명서 페이지이다. 각 증명서에는 커미셔닝 리드, 전기 기술사, 기계 기술사, 시공사 임원, 발주자 공인 대리인의 친필 잉크 서명이 반드시 날인되어야 한다.

### 4. 7종의 마스터 현장 기록 시트
모든 수기 잉크 기록, 입회자 서명 이니셜, 단계별 타임스탬프, 현장 비고란이 빠짐없이 드러나도록 풀컬러로 스캔된 실물 현장 기록 시트(제16장의 Sheet 1부터 Sheet 7까지) 원본 스캔본이다.

### 5. 교정 계측기 등록 대장
시험 기간 동안 투입된 모든 멀티미터, 전력 품질 분석계, 초음파 유량계, 디지털 온도계, 차압 전송기, 열화상 카메라를 망라한 완전한 소급성 추적 로그이다. 각 장비의 ISO/IEC 17025 공인 교정 성적서 사본을 첨부한다.

### 6. 원시 시계열 데이터 저장소
로드뱅크, 전력계, BMS 트렌드 로그로부터 추출한 1초 단위 원시 텔레메트리 데이터가 담긴 체계적인 아카이브이다. 시험 후 사후 데이터 조작이나 위변조를 방지하기 위해 모든 원시 데이터 파일에 대해 암호화 해시(SHA-256 체크섬)를 생성하고 보고서 부록에 해시 대장을 첨부한다.

### 7. 조치 완료된 마스터 이슈 대장
인쇄된 최종 커미셔닝 이슈 로그(펀치 리스트) 원본이다. 모든 Category 1 및 Category 2 결함은 최초 발견 내역, 시공사 보수 조치 내역, 입회 재시험 데이터 시트 번호, 최종 종결 서명이 포함된 완전한 조치 이력을 보여주어야 한다. 잔여 Category 3 외관 결함이 남아 있다면 승인된 30일 이내 조치 확약서가 첨부되어야 한다.

### 8. 시스템 매뉴얼 운전 보충서
커미셔닝 데이터와 일상적인 전산실 시설 운영을 연결하는 실무적 가교이다. 이 섹션은 시험 데이터로부터 핵심 기준선 특성을 추출하여 제공한다:
- 검증된 냉태 무부하 펌프 곡선 대 온태 운전점 비교 데이터 (Sheet 6).
- 1차측 비례 제어 밸브(TCV-101)에 대해 최적 교정된 PID 루프 제어 파라미터.
- 실측된 정확한 2차측 냉각액 총 체적(V_total) 및 굴절계로 검증된 글리콜 농도(25.0% ± 0.5%).
- 하드웨어 트립 임계값을 정의하는 비상 인터록 로직 매트릭스.

### 9. 시설 운영팀 교육 훈련 서명부
현장 시설 엔지니어들을 대상으로 실시한 공식 운영 인계 교육 훈련 기록이다. 교육에는 비상 정지(E-stop) 장치, 수동 바이패스 밸브 조작, 2차측 냉각액 보충 절차, 경보 인지 및 확인 워크플로에 대한 현장 실습이 반드시 포함되어야 한다.

## 최종 페이지의 법적 경계 선언문

보고서의 맨 마지막 페이지는 본 검증이 다루지 않은 영역을 명확히 선언함으로써 검증 수행팀과 시설 발주자 모두를 법적으로 보호해야 한다:

```
+----------------------------------------------------------------------------------------------------+
| 공식 법적 경계 선언문 |
| |
| "본 검증 캠페인은 본 문서에 명시적으로 기술된 모의 전기 및 열부하 조건 하에서 액랭 인프라의 |
| 성능을 인증한다. 본 인증은 양산 IT 하드웨어의 운영 신뢰성, 연산 워크로드 처리량, 또는 제조사 보증 |
| 규정 준수를 인증하지 않는다. 제외됨 또는 미실증으로 표시된 시스템은 본 인증 범위에서 제외된다. |
| 본 문서에 검증된 모든 정격 용량은 시설이 본 보고서에 확립된 환경적, 전기적, 수력학적 경계 |
| 조건 내에서 운전될 때에만 유효하다." |
+----------------------------------------------------------------------------------------------------+
```

## 시험 시작 전 기록해야 할 결정 사항

- 최종 보고서 템플릿 양식 및 문서 아카이브 저장 포맷.
- 펀치 리스트의 Category 1 및 Category 2 항목이 100% 종결 처리되었음을 확인.
- 모든 원시 텔레메트리 파일에 대한 SHA-256 암호화 체크섬 등록 대장.
- 모든 주요 이해관계자가 연대 서명한 공식 Level 6 인계 증명서.
- 서명 완료된 시설 운영팀 교육 훈련 서명부 및 시스템 매뉴얼 보충서.
