영어판을 AI 보조로 번역한 것이다.

# 13. 이 프로젝트가 소유하지 않는 것

이 책은 액랭 엔지니어링 전체를 집대성한 백과사전으로 확장하려는 사람들에 의해 필연적으로 오용될 위험이 있다. 바로 이 장에서 명확한 전문적 경계선을 그어야 한다.

커미셔닝 검증 프로젝트는 그 경계선이 날카롭게 정의되어 있을 때에만 법적·엔지니어링적 권위를 유지한다. 검증 범위를 인접한 다른 엔지니어링 영역으로 즉흥적으로 확장하는 것은 부실한 시험, 흐려진 책임 소재, 그리고 심각한 계약 분쟁만을 양산할 뿐이다.

**명시적 부정적 업무 범위 (NEGATIVE SCOPE)**

| 본 프로젝트가 검증하는 것 | 본 프로젝트가 소유할 수 없으며 소유하지도 않는 것 |
| :--- | :--- |
| • 모의 열부하 기반 열전달 성능 | • Book 01 영역: 로드뱅크의 설계, R&D 및 제조 QA 공정 |
| • 2차측 펌프 특성 곡선 기준선 | • Book 02 영역: 텔레메트리 수학, 이상 감지 통계 알고리즘 |
| • 2N 전원 공급 피드 절체 과도 극복 | • 시설 원천 설계: 건축, 구조, MEP 기반 엔지니어링 자체 |
| • 다중 랙 매니폴드 유량 균형 | • 실리콘 성능: GPU 연산, 메모리 버스, AI 워크로드 처리 |
| • CDU 로컬 자율 안전 제어 루프 | • 금속학 및 수화학: 배관 부식, 살균 화학 약품 분해 (Book 08) |
| • 물리적 하드웨어 경보 트립 | • 다음 데이터 전산실: 다른 현장으로의 무단 외삽 및 수치 복사 |

## 고유한 전문적 업무 경계

### 1. 로드뱅크 장비 자체의 설계를 소유하지 않는다 (Book 01)
본 검증은 현장 바닥에 배치된 액체 로드뱅크가 Book 01의 규율에 따라 공장 인수 시험(FAT), 섀시 절연 검증, 유량 벤치 특성 수립을 이미 완료했음을 전제로 한다. 만약 로드뱅크가 내부 브레이징 용접부 누설이나 불안정한 SCR 제어기를 가진 미검증 시제품 상태로 현장에 도착했다면, 커미셔닝 리드는 장비 연결을 단호히 거부해야 한다. 현장 커미셔닝 캠페인을 임시변통식 장비 R&D 시험실로 변질시켜서는 결코 안 된다.

### 2. 텔레메트리 해석 알고리즘을 소유하지 않는다 (Book 02)
본 검증은 물리적 측정값과 입회 타임스탬프를 잉크로 기록한다. 플래시 리포트의 알고리즘적 조정, 변화점 분석(FLOC/Focus), 데이터 무결성에 대한 통계적 검증은 Book 02의 전문 영역에 속한다. BMS 모니터 화면에 안정적으로 보이는 열 곡선이라 할지라도, 원시 데이터 파일이 엄격한 분산 및 품질 비트마스크 감사를 통과하기 전까지는 합격으로 인정되지 않는다. 역으로, 현장 시험팀은 고객사 임원들이 참관하고 있다는 이유만으로 현장에서 자의적으로 관대한 대체 합격 기준을 날조해서는 안 된다.

### 3. 시설 MEP 원천 설계를 소유하지 않는다
검증팀은 승인된 설계 기준(BOD)과 대조하여 물리적 플랜트를 검증할 뿐이다. 중앙 칠러 플랜트 용량이 부족하게 설계되었거나 2차측 헤더 배관 구경이 협소하여 과도한 마찰 수두 손실이 발생하여 2차측 공급 온도를 유지하지 못한다면, 그 실패는 시공 편차이거나 설계 결함이다. 검증팀은 실측된 물리적 성능을 잉크로 기록할 뿐이며, 현장에서 시설 배관을 즉흥적으로 재설계하거나 "이 정도면 충분히 가깝다"는 식의 안이한 면책성 발언을 남기지 않는다.

### 4. 유체 수화학 및 야금학을 소유하지 않는다 (Book 08)
검증팀은 시험의 필수 선행 조건으로서 기본적인 유체 물성(굴절계 글리콜 농도 ± 0.5%, 탁도, 초기 pH)만을 감사한다. 구리 콜드플레이트와 알루미늄 매니폴드 간의 장기적인 금속학적 갈바닉 부식률이나 살균 소독제의 화학적 분해 곡선을 인증하지 않는다. 이러한 장기적 수화학 검증은 Book 08의 전문 규율에 속한다.

### 5. 실리콘 컴퓨팅 인프라를 소유하지 않는다
액체 로드뱅크는 가속 컴퓨팅 랙(예: NVL72 아키텍처)의 대용량 전기 소모와 수력학적 압력 강하를 시뮬레이션할 뿐이다. 거기에는 실리콘 마이크로프로세서, 광 트랜시버, NVLink 네트워크 패브릭이 들어있지 않다. 120 kW 열부하 단계에서 안정적으로 운전되는 로드뱅크는 냉각 루프가 120 kW의 열량을 안정적으로 추출할 수 있음을 증명한 것이지, 양산 컴퓨팅 랙이 정상 부팅하고 대규모 신경망을 학습하며 실리콘 열 스로틀링을 회피할 수 있음을 증명한 것이 아니다.

### 6. 다음 데이터 전산실을 소유하지 않는다
이 책에 확립된 절차적 워크플로—12가지 성과물의 위계, 6단계 증명서 체계, 5대 기능적 역할, 7종의 마스터 시트—는 미션 크리티컬 시설 전반에 걸쳐 보편적으로 적용될 수 있다. 그러나 구체적인 수치 파라미터(정확한 kW 단계, 안정화 대기 시간, 유량 허용 오차, 최고 허용 운전 온도)는 현재 유효한 개별 계약에 고유한 값들이다. 독립적인 엔지니어링 분석 없이 본 전산실의 수치를 다른 시설로 무단 복사하는 것은 이 현장 지침서를 검증되지 않은 복사-붙여넣기 행위로 전락시키는 일이다.

## 시험 시작 전 기록해야 할 결정 사항

- Book 01에 따른 로드뱅크 공장 인수 시험 성적서 참조 번호, 또는 공식 연결 거부 확인서.
- Book 02에서 채택한 공식 데이터 감사 절차서 번호.
- 주장 시트에 명시되고 최종 보고서에서 재확인된 제외 대상 엔지니어링 분야 목록.
