영어판을 AI 보조로 번역한 것이다.

# 14. 공개 출처, 그리고 저작권 조항

이 현장 지침서는 액랭 검증 시험을 실행하고 감사하기 위한 운영 방법론을 명문화한다. 독점적인 산업 표준, 특정 제조사의 대외비 엔지니어링 설계, 또는 저작권이 있는 계약 템플릿을 무단으로 요약, 전사, 복제하지 않는다.

표준 발행 기관으로부터 구매할 수 있는 엔지니어링 표준은 외부 서적에 그대로 전재할 수 있는 문서가 아니다. 법적 시험 허용 오차를 확립하기 위해 표준의 제목, 발행 연도, 구체적인 조항 번호를 인용하는 것은 표준적인 엔지니어링 실무이지만, AI 생성 매뉴얼 내에 해당 표준의 방대한 본문을 그대로 복제하는 것은 부적절하다.

**인용된 핵심 산업 엔지니어링 표준**

| ASHRAE GUIDELINE 0 | "The Commissioning Process" (2019년판). 커미셔닝 업무 범위, 발주자 프로젝트 요구조건(OPR) 및 설계 기준(BOD) 감사의 기본 원칙. |
| :--- | :--- |
| ASHRAE GUIDELINE 1.1 | "HVAC&R Technical Requirements for The Commissioning Process" (2007/2014). 기능 전 점검표(PFC) 및 기능 성능 시험(FPT) 수행 방법론. |
| ACG GUIDELINE | AABC Commissioning Group "Commissioning Guideline for Building Systems". 독립적인 제3자 검증 프로토콜 및 입회 확인 표준. |
| BSRIA BG 29/2020 | "Pre-Commission Cleaning of Pipework Systems" (제6판). 플러싱 세정 유속, 배관 화학 세정, 고형 미립자 농도에 대한 엄격한 판정 기준. |
| NFPA 70 / IEC 60364 | 미국 전기설비기술기준(NEC) 및 국제전기기술위원회 규격. 분기 회로 보호, 장비 접지, 감전 방지 및 LOTO 안전 절차. |
| ISA-5.1 | "Instrumentation Symbols and Identification". 공정 흐름도, 트랜스미터 (TT, PT, FT), 제어 밸브(TCV)에 대한 표준 P&ID 계장 기호 체계. |

## 인용 표준의 현장 적용

제2장에서 명문화한 12가지 엔지니어링 성과물은 현대적 커미셔닝 거버넌스가 요구하는 구조적 순서를 대변한다. 이는 미션 크리티컬 액랭 검증에 특화되어 조정된 표준 산업 방법론(ASHRAE Guideline 0 및 ACG 간행물 포함)에서 파생된 것이다.

완료 증명서 위계(Level 0부터 Level 6까지)는 전 세계 데이터센터 엔지니어링 업계에서 공인된 표준을 반영한다:
- Level 0: 설계 및 계획 (Design & Planning)
- Level 1: 공장 인수 시험 (Factory Acceptance Testing)
- Level 2: 현장 입고 및 정적 QA (Component Delivery & Receipt QA)
- Level 3: 기능 전 점검 및 기동 (Pre-Functional Checks & Start-Up)
- Level 4: 개별 기능 성능 시험 (Functional Performance Testing)
- Level 5: 통합 시스템 시험 (Integrated System Testing)
- Level 6: 최종 인계 및 운영 이양 (Close-Out & Operations Handover)

현장 시공사들이 바닥에서 흔히 사용하는 "3단계(Stage 1~3)" 용어는 현장의 편의를 위한 약칭일 뿐이다. 그것이 글로벌 커미셔닝 증명서 등급을 대체할 수는 없다. 두 체계 중 어느 것을 채택하든, 커미셔닝 계획서는 작성된 문서가 법적으로 어떤 서명을 뒷받침할 권한이 있는지 1페이지에 명확히 정의해야 한다.

## 전기 및 기계 법규 준수

100 MΩ 절연저항 임계값과 0.1 Ω 접지 연속성 한계를 포함한 전기 안전 점검은 NFPA 70(IT 장비에 관한 NEC Article 250 및 Article 645)과 국제 표준 IEC 60204-1(기계류의 안전 - 기계의 전기 장비)에서 도출되었다. 현장 시험 스크립트는 방대한 전기 법규 조항을 본문에 그대로 전사하려 해서는 안 되며, 준거 법규 조항 번호를 인용하고 관할 전기 검사관(AHJ)이 법적 집행력을 갖도록 해야 한다.

2차측 냉각액 준비, 정수압 유지 시험, 시스템 탈기 절차는 BSRIA BG 29/2020 및 ASME B31.3(플랜트 공정 배관)의 원칙을 따른다. 강력한 배관 세정 유속(≥ 1.5 m/s)과 정수압 유지 요건(운전 압력의 1.5배로 2시간 동안 압력 강하 0)은 수력 배관에 대해 확립된 기계공학 표준이다.

## 비독점적 기준 참조 아키텍처

제조사의 독점 지적재산권(IP)이나 고객사의 대외비 데이터를 침해하지 않으면서도 구체적이고 유의미한 수치 기준을 제공하기 위해, 이 책은 다음과 같은 비독점적 참조 아키텍처를 채택한다:
- **컴퓨팅 설치 공간**: 고밀도 가속 아키텍처(예: NVL72급 랙 설치 공간)를 시뮬레이션하는 표준 120 kW 가상 컴퓨팅 랙.
- **냉각 장치**: 이중화된 N+1 캔드 원심 펌프와 티타늄 판형 열교환기를 장착한 1.2 MW 인라인 또는 중앙 집중형 냉각액 분배 장치(CDU).
- **냉각수 화학 조성**: 공급 온도 40.0°C, 환수 온도 50.0°C 조건에서 운전되는 부식 억제제가 첨가된 25% 프로필렌 글리콜 수용액(PG25).

특정 제조사의 상세 승인도서, 독점 PLC 제어 알고리즘, 고객사 전용 네트워크 스키마, 독점 퀵 디스커넥트 상세 치수는 비밀유지계약(NDA)에 따라 프로젝트 보안 저장소에 안전하게 보관되어야 한다. 이러한 대외비 정보들을 공개 참조 가이드에 게시해서는 결코 안 된다.

## 시험 시작 전 기록해야 할 결정 사항

- 발행 연도가 포함된 커미셔닝 계획서 인용 준거 법규, 표준 및 가이드라인 목록.
- 각 공차 수치를 뒷받침하는 계약 시방서 문서 번호.
- 제조사 독점 IP 및 시설 대외비 도면이 현장 보안 프로젝트 파일 내에 안전하게 보존되고 있음을 재확인.
