영어판을 AI 보조로 번역한 것이다.

# 15. 어느 시트를 손에 쥘 것인가

제16장은 7종의 엔지니어링 마스터 기록 시트를 제공한다. 이를 방수 용지에 인쇄하여 전용 현장 바인더에 편철한 뒤 데이터 전산실 바닥으로 들고 나가라.

시험이 끝난 후 원시 현장 데이터를 내던져 버리고, 이 격자형 서식들을 고수준의 서술형 문단으로 요약하려 하지 마라. 검증 패키지를 실사하는 감사관은 통로에 서서 교정된 계측기로 직접 측정하고, 잉크로 눌러 쓴 타임스탬프와 입회자 이니셜, 그리고 계측기 일련번호가 고스란히 담긴 실물 기록을 원한다.

**7대 마스터 현장 기록 시트**

| 시트 | 제목 및 검증 업무 범위 | 커미셔닝 | 담당 책임자 | 의무적 실행 시점 |
| :--- | :--- | :--- | :--- | :--- |
| 01 | 사전 가전 정적 QA 및 수력 수압 유지 점검표 | Level 2 / 3 | 전기 기술사 & 기계 기술사 | 주 전원 차단기를 투입하거나 배관 밸브를 열기 전. |
| 02 | CDU 자율 보호 기능 및 물리적 경보 주입 시험표 | Level 4 FPT | 제어 기술사 & 기계 기술사 | 루프에 열부하를 투입하기 전. |
| 03 | 다단계 열부하 사다리 및 엔탈피 열 폐합비 로그 | Level 5 IST | 시험 리드 & 시험 기술원 | 각 열부하 단계(25%~110%) 마다 개별 사본 1부씩 실행. |
| 04 | 동적 과도 고장 극복 및 이중화 연속성 검증 로그 | Level 5 IST | 시험 리드 & 제어 기술사 | 100% 전 부하 운전 중 모의 고장을 주입하여 실행. |
| 05 | 통제된 감전 셧다운 및 현장 철수 프로토콜 | 완료 인계 Level 6 | 시험 리드 & 전기 기술사 | 매 작업 교대 종료 및 최종 셧다운 시 엄격한 순서 실행 |
| 06 | 냉태 무부하 기준선 펌프 곡선 및 루프 저항 특성표 | Level 4 / 5 | 기계 기술사 & 시험 기술원 | 20°C 상온에서 VFD 자동 제어를 끄고 수동 실행. |
| 07 | CDU 자율 제어 로직 및 감시 인터페이스 감사표 | Level 4 / 5 | 제어 기술사 & 벤더 전문 엔지니어 | 모든 CDU에 대해 벤더 로직 첨부 상태로 실행. |

## 현장 바닥에서의 기록 실행 규칙

1. **공구 앞에는 2인 1조**: 한 명의 엔지니어가 교정된 계측기를 조작하고, 다른 한 명의 엔지니어가 측정값을 즉시 잉크로 기록한다. 디스플레이를 눈으로 보고 기억했다가 5분 뒤에 적으려는 짓은 절대 하지 마라.
2. **모든 칸은 법적 의무**: 빈칸은 자동 작업 정지 사유이다. 특정 파라미터가 이번 시험 범위에 포함되지 않는다면 **"N/A (주장 Rev [X]에 따라 제외됨)"**이라고 명기하고 이니셜을 날인해라. 결코 셀을 빈칸으로 비워두지 마라.
3. **열부하 단계마다 Sheet 3을 사본으로 실행**: Sheet 3은 단 한 장의 서식이 아니다. 여러 부를 인쇄해라. 열부하 사다리의 각 단계(25%, 50%, 75%, 100%, 110%)마다 별도의 완전한 Sheet 3을 독립적으로 작성해라. 여러 부하 단계의 데이터를 한 장의 시트에 뒤섞지 마라.
4. **원시 텔레메트리 체크섬 명기**: 각 시트의 헤더에 해당 시험 구간에 대응하는 고주파 원시 CSV 로그의 파일명과 SHA-256 체크섬을 직접 기록해라.
5. **소급 수정 절대 금지**: 만약 숫자를 잘못 적었다면, 오류 위에 단 한 줄의 수평 취소선을 긋고 그 옆에 올바른 수치를 기재한 뒤 이니셜을 서명해라. 수정액(화이트)을 사용하거나 현장 기록을 덧칠해 뭉개서는 안 된다.

## 실물 현장 바인더 편철 구조

현장 실물 바인더를 7종의 시트에 대응하는 7개의 전용 탭 섹션으로 구성해라. 각 탭의 앞머리에는 해당 단계에 필요한 승인된 시험 스크립트 개정판과 계측기 교정 성적서를 먼저 철해 두어라.

시험이 종료되면 이 실물 바인더는 풀컬러로 고해상도 스캔되어 Level 6 최종 커미셔닝 보고서의 영구적인 핵심 증빙을 구성하게 된다.
