영어판을 AI 보조로 번역한 것이다.

# 16. 시트

이 마스터 엔지니어링 서식들을 프로젝트 바인더로 복사해라. 데이터 전산실 바닥에서 모든 셀을 잉크로 채워라. 한 명의 엔지니어는 교정된 계측기로 측정하고, 다른 한 명의 엔지니어는 측정값을 기록한다. 빈칸은 자동 작업 정지 사유이다. 기억에 의존해 적은 숫자는 결함이다.

---

## Sheet 1. 사전 가전 정적 QA 및 수력 검증 점검표 (Level 2 / Level 3)

**프로젝트명**: __________________________ **전산실 / 룸 ID**: __________________________ 
**시험 대상 장비 (CDU / Row ID)**: ________________ **검증 일자**: __________________________ 
**전기 담당 기술사**: ____________________ **기계 담당 기술사**: __________________________ 
**측정 기술원**: ______________________ **잉크 기록 기술원**: __________________________ 

### 1. 물리적 포장 해체, 구조 및 커플링 점검
- [ ] 로드뱅크 프레임의 운송 손상, 용접 균열, 캐스터 변형 점검: **합격(PASS) / 불합격(FAIL)**
- [ ] 퀵 디스커넥트(QD) 커플링 점검 (Danfoss Hansen FD83 / ISO 16028): **합격(PASS) / 불합격(FAIL)**
- [ ] 확대경을 이용한 내부 EPDM 엘라스토머 씰 점검 (찢어짐, 미세 핀홀, 버 없음): **합격(PASS) / 불합격(FAIL)**
- [ ] 고압 2차측 플렉시블 호스 점검 (강선 편조, ≥ 1.5× MAOP 정격): **합격(PASS) / 불합격(FAIL)**
- [ ] 호스 배관 라우팅 확인: 꼬임 없음, 모든 굴곡부가 최소 허용 곡률 반경 초과: **합격(PASS) / 불합격(FAIL)**
- [ ] 내진 고정 앵커 및 이중바닥 페디스탈 지지 구조도면 대조 확인: **합격(PASS) / 불합격(FAIL)**

### 2. 무전원 전기 절연 및 안전 시험 (LOTO 집행 상태)
- **절연저항계 모델 및 일련번호**: ____________________ **교정 만료일**: ____________ 
- **인가 시험 전압**: 1000V DC (60초간 연속 인가) 
 - A상 - B상: __________ MΩ (기준: ≥ 100.0 MΩ) — **합격 / 불합격** 
 - B상 - C상: __________ MΩ (기준: ≥ 100.0 MΩ) — **합격 / 불합격** 
 - C상 - A상: __________ MΩ (기준: ≥ 100.0 MΩ) — **합격 / 불합격** 
 - A상 - 접지(PE): ______ MΩ (기준: ≥ 100.0 MΩ) — **합격 / 불합격** 
 - B상 - 접지(PE): ______ MΩ (기준: ≥ 100.0 MΩ) — **합격 / 불합격** 
 - C상 - 접지(PE): ______ MΩ (기준: ≥ 100.0 MΩ) — **합격 / 불합격** 
- **접지 본딩 연속성**: 섀시 - 시설 주 접지 부스바(MGB) 간: __________ Ω (기준: ≤ 0.10 Ω) — **합격 / 불합격** 
- **상회전 및 위상 순서 표시기**: 공급 탭 박스 측정치: **시계 방향(A-B-C) / 반시계 방향(역상)** 
 *(중대 경고: 상회전이 시계 방향이 아닌 경우, 절대 전원을 투입하지 마라. 역회전은 캔드 모터 펌프 베어링을 파괴한다.)*

### 3. 2차측 수력 배관 세정, 정수압 유지 및 유체 체적 산정
- [ ] BSRIA BG 29/2020 기준 2차측 루프 화학 플러싱 세정 완료 (≥ 1.5 m/s 세정 유속): **첨부 확인** 
- [ ] 스트레이너 점검 및 세척 완료; ISO 4406 유체 청정도 성적서: **첨부 확인** 
- **정수압 유지 시험 (Hydrostatic Pressure Hold)**: 
 - 최고 허용 운전 압력 (MAOP): __________ bar 
 - 인가된 시험 유지 압력 (1.5× MAOP): __________ bar 
 - 시작 시각: ____________________ 종료 시각: ____________________ (유지 시간: ≥ 2.0 시간) 
 - 시작 압력: __________ bar 종료 압력: __________ bar 압력 강하 (ΔP): __________ bar 
 - 합격 판정 기준: ΔP ≤ 0.0 bar (열팽창 안정화 보정 후). 허용 누설률: **분당 0방울 (ZERO DROPS / MIN)** 
 - 검증 판정: **합격(PASS) / 불합격(FAIL)** 
- [ ] 진공 탈기 및 철저한 공기 배출 완료; 사이트 글라스에 미세 기포 없음: **합격(PASS) / 불합격(FAIL)** 
- **2차측 냉각액 총 체적 산정**: 
 - CDU 내부 체적: __________ L 
 - 분배 매니폴드 체적: __________ L 
 - 플렉시블 호스 체적: __________ L 
 - 로드뱅크 내부 체적: __________ L 
 - **총 2차측 냉각액 체적 (V_total)**: __________ L 
- **냉각액 수화학 기준치**: 굴절계 측정 PG 농도: __________ % (목표치: 25.0% ± 0.5%) 

### 4. 상위 보호 계전 협조 검토
- 상위 PDU 차단기 프레임 정격: __________ A 트립 플러그 정격: __________ A 
- 전자식 LSIG 설정치: Long Time: ______ s Short Time Pickup: ______ x Instantaneous: ______ x 
- [ ] 로드뱅크 돌입 전류 특성 곡선과 보호 계전 협조 검증 완료: **합격(PASS) / 불합격(FAIL)** 

**SHEET 1 게이트 판정**: [ ] **해당 단계 합격 — LEVEL 4 진행 승인** [ ] **진행 차단 (미결 결함 존재)** 
**전기 담당 기술사 서명**: ________________________ **일자**: __________________ 
**기계 담당 기술사 서명**: ________________________ **일자**: __________________ 

---

## Sheet 2. CDU 자율 보호 기능 및 물리적 경보 주입 시험표 (Level 4 FPT)

**프로젝트명**: __________________________ **전산실 / 룸 ID**: __________________________ 
**CDU 관리 번호 (Asset Tag)**: __________________________ **펌웨어 / 소프트웨어 개정판**: ______________________ 
**제어 담당 기술사**: ______________________ **기계 담당 기술사**: ______________________________ 
**시설 운영팀 입회자**: ____________________ **시험 일자 및 교대 조**: ____________________________ 

*모든 경보 행은 반드시 센서나 현장 배선에서 물리적으로 주입되어야 한다. 소프트웨어 설정값 변경을 통한 모의 시험은 엄격히 금지된다.*

| 경보 명칭 | 물리적 주입 방법 | 로컬 부저 / 경광등 | CDU HMI 경보 표시 | 중앙 감시 BMS 타임스탬프 | 인터록 트립 동작 | 감사 판정 (합격 / 불합격 / 미실증) |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| **2차측 저유량** | 저유량 설정점(<90 m³/h) 미만으로 유량이 떨어질 때까지 공급 밸런싱 밸브 조임 | [ ] 음향 [ ] 시각 | [ ] 경보 확인 | [ ] 수신 기록: ________ | 로드뱅크 인터록 릴레이 트립 | [ ] 합격 [ ] 불합격 [ ] 미실증 |
| **2차측 고온 공급** | PT100 침적형 센서에 교정용 항온조 또는 저항 브리지 인가 (>45.0°C) | [ ] 음향 [ ] 시각 | [ ] 경보 확인 | [ ] 수신 기록: ________ | 로드뱅크 단계별 부하 차단 작동 | [ ] 합격 [ ] 불합격 [ ] 미실증 |
| **2차측 저압** | P < 100 kPa 미만으로 떨어질 때까지 압력 전송기 격리 밸브를 살짝 벤트 | [ ] 음향 [ ] 시각 | [ ] 경보 확인 | [ ] 수신 기록: ________ | 전기 히터 전원 차단 인터록 | [ ] 합격 [ ] 불합격 [ ] 미실증 |
| **팽창 탱크 저수위** | 자기식 플로트의 테스트 스템을 최저 차단 액위까지 수동 조작 | [ ] 음향 [ ] 시각 | [ ] 경보 확인 | [ ] 수신 기록: ________ | 자동 보충수 펌프 기동(START) 지령 | [ ] 합격 [ ] 불합격 [ ] 미실증 |
| **1차측 냉수 저유량** | 유량 < 50 m³/h 미만까지 1차측 FWS 차단 밸브를 조임 | [ ] 음향 [ ] 시각 | [ ] 경보 확인 | [ ] 수신 기록: ________ | TCV 밸브를 100% 완전 개방 변조 | [ ] 합격 [ ] 불합격 [ ] 미실증 |
| **1차측 냉수 고온 공급** | 1차측 공급 수온을 올리거나 센서 오프셋 신호 주입 (> 35.0°C) | [ ] 음향 [ ] 시각 | [ ] 경보 확인 | [ ] 수신 기록: ________ | 주의보 발령; 시설 PUE 이상 플래그 | [ ] 합격 [ ] 불합격 [ ] 미실증 |
| **주 운전 펌프 VFD 트립** | 디지털 고장 입력을 인가하거나 VFD 제어 전원 차단기 개방 | [ ] 음향 [ ] 시각 | [ ] 경보 확인 | [ ] 수신 기록: ________ | ≤ 1.5 초 이내 대기 펌프 자동 기동 | [ ] 합격 [ ] 불합격 [ ] 미실증 |
| **내부 집수 드립팬 누설** | 광학식 / 플로트식 드립팬 센서에 탈염수 5 mL 도포 | [ ] 음향 [ ] 시각 | [ ] 경보 확인 | [ ] 수신 기록: ________ | CDU 격리; 로드뱅크 접촉기 트립 | [ ] 합격 [ ] 불합격 [ ] 미실증 |
| **외부 감지 로프 누설** | 2차측 매니폴드 트레이 하부 외곽 감지 로프에 수분 도포 | [ ] 음향 [ ] 시각 | [ ] 경보 확인 | [ ] 수신 기록: ________ | 누설 위치 거리 표시; 긴급 경보 | [ ] 합격 [ ] 불합격 [ ] 미실증 |
| **비상 정지(E-Stop) 버튼** | CDU 전면 도어의 적색 버섯형 비상 정지 버튼을 누름 | [ ] 음향 [ ] 시각 | [ ] 경보 확인 | [ ] 수신 기록: ________ | 24V 버스 전원 차단; 펌프 및 히터 정지 | [ ] 합격 [ ] 불합격 [ ] 미실증 |

### 하드웨어 인터록 및 대기 펌프 절체 시간
- 대기 펌프 자동 기동 실측 지연 시간: __________ ms (기준: ≤ 500 ms) 
- 2차측 유량 복구 실측 소요 시간: ______ s (기준: ≤ 1.5 초) 
- 절체 중 2차측 루프 최저 압력: ______ kPa (기준: ≥ 100 kPa) 
- 물리적 E-Stop 전원 차단 실측 지연 시간: ______ ms (기준: ≤ 50 ms) 

**SHEET 2 게이트 판정**: [ ] **LEVEL 4 합격 — LEVEL 5 진행 승인** [ ] **LEVEL 4 진행 차단 (미결 결함 존재)** 
**제어 담당 기술사 서명**: ________________________ **일자**: __________________ 
**시설 운영팀 입회자 서명**: ________________________ **일자**: __________________ 

---

## Sheet 3. 다단계 열부하 사다리 및 엔탈피 열 폐합비 로그 (Level 5 IST)

*열부하 사다리의 각 단계(25%, 50%, 75%, 100%, 110%)마다 별도의 Sheet 3 사본 1부를 독립적으로 작성해라.*

**단계 번호**: 총 5단계 중 제 _____ 단계 **목표 열부하**: __________ kW (정격 용량의 ______ %) 
**단계 개시 시각**: ____________________ **열평형 도달 시각**: ____________________ 
**총 안정화 대기 시간**: __________ 분 (최소 요건: ≥ 45 분; 100% 연속 담금 ≥ 4.0 시간) 
**고주파 CSV 파일명**: __________________________ **SHA-256 체크섬**: ________________________ 

### 1. 열역학 및 엔탈피 열 수지 텔레메트리

| 파라미터 | 스크립트 시방 기준 | 실측값 (현장 기준 계측기) | BMS / 원격 계측 로그 | 감사 편차 |
| :--- | :--- | :--- | :--- | :--- |
| **3상 유효전력 (P_elec)** | 목표치: _____ kW ± 1.5% | __________ kW (Class 0.2) | __________ kW | ______ % |
| **1차측 공급 수온 ($T_pri\_sup$)** | 정격: 30.0°C ± 1.0 K | __________ °C | __________ °C | ______ K |
| **1차측 환수 수온 ($T_pri\_ret$)** | 예상치: ≤ 36.5°C | __________ °C | __________ °C | ______ K |
| **1차측 체적 유량 (Q_pri)** | 최댓값: ≤ 180 m³/h | __________ m³/h | __________ m³/h | ______ % |
| **1차측 차압 (ΔP_pri)** | 설계치: PHE 전후단 ≤ 120 kPa | __________ kPa | __________ kPa | ______ kPa |
| **2차측 공급 수온 ($T_sec\_sup$)** | 설정점: 40.0°C ± 0.5 K | __________ °C (PT100 기준기) | __________ °C | ______ K |
| **2차측 환수 수온 ($T_sec\_ret$)** | 예상치: ≤ 50.5°C | __________ °C (PT100 기준기) | __________ °C | ______ K |
| **2차측 온도차 (ΔT_sec)** | 설계치: 10.0 K ± 0.5 K | __________ K | __________ K | ______ K |
| **2차측 체적 유량 (Q_sec)** | 설계치: 115.0 m³/h ± 3.0% | __________ m³/h (초음파 유량계)| __________ m³/h | ______ % |
| **2차측 펌프 VFD 주파수** | 운전 범위: 30.0 ~ 50.0 Hz | __________ Hz | __________ Hz | ______ Hz |
| **2차측 펌프 차압 (ΔP_pump)** | 설계치: 220 kPa ± 10 kPa | __________ kPa | __________ kPa | ______ kPa |
| **1차측 TCV 밸브 개도** | 비례 제어 추종 (0~100%) | __________ % 개도 | __________ % 개도 | ______ % |

### 2. 열평형 및 엔탈피 폐합비 계산
- **열적 안정화율**: $\left|\frac{dT_{\text{supply}}}{dt}\right| = \text{__________ K / 10분}$ (합격 기준: ≤ 0.20 K / 10 분) — **합격 / 불합격** 
- **2차측 유체 열 흡수량**: 
 $$Q_{\text{liquid}} = \dot{m} \cdot c_p \cdot (T_{\text{return}} - T_{\text{supply}}) = \text{__________ kW}$$ 
 *(평균 유체 온도 $T_{\text{bulk}} = \frac{T_{\text{sup}} + T_{\text{ret}}}{2}$ 에서 25% 프로필렌 글리콜의 ρ 및 c_p 값 적용)* 
- **엔탈피 열 수지 폐합비**: 
 $$\eta = \frac{Q_{\text{liquid}}}{P_{\text{elec}}} \times 100\% = \text{__________ \%} \quad (\text{합격 판정 대역: } 97.0\% \le \eta \le 101.5\%)$$ — **합격 / 불합격** 
- **노점 온도 마진**: 
 - 데이터 전산실 건구 온도: ______ °C 상대 습도: ______ % 계산된 실시간 노점 온도: ______ °C 
 - 마진: $T_sec\_sup - T_dew = __________ K$ (합격 기준: ≥ 2.0 K) — **합격 / 불합격** 

### 3. 전기 설비 적외선(IR) 열화상 스캔 (단계 시작 30분 경과 시)
- 열화상 카메라 모델 및 일련번호: ____________________ 교정 만료일: ____________ 
- 최고 단자 온도 실측치: __________ °C (합격 기준: ≤ 75.0°C) — **합격 / 불합격** 
- 최고 발열 단자의 물리적 위치: __________________________________________________ 
- 상간 최대 온도차 (ΔT_phase): __________ K (합격 기준: ≤ 5.0 K) — **합격 / 불합격** 

### 4. 다중 랙 2차측 유량 분배 실사 (10대 로드뱅크)

| 랙 번호 | 로드뱅크 일련번호 | 체적 유량 (LPM) | 평균 대비 편차 (%) | 랙 전후단 dP (kPa) | 합격 / 불합격 |
| :--- | :--- | :--- | :--- | :--- | :--- |
| **Rack 01** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] 합격 [ ] 불합격 |
| **Rack 02** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] 합격 [ ] 불합격 |
| **Rack 03** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] 합격 [ ] 불합격 |
| **Rack 04** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] 합격 [ ] 불합격 |
| **Rack 05** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] 합격 [ ] 불합격 |
| **Rack 06** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] 합격 [ ] 불합격 |
| **Rack 07** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] 합격 [ ] 불합격 |
| **Rack 08** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] 합격 [ ] 불합격 |
| **Rack 09** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] 합격 [ ] 불합격 |
| **Rack 10** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] 합격 [ ] 불합격 |
| **행 통계** | **평균 유량: _______ LPM** | **표준편차 (σ): _______** | **변동계수 ($\frac{\sigma}{\mu}\times 100\%$): _______ %** | 판정 기준: ≤ 5.0% | **합격 / 불합격** |

**SHEET 3 단계 판정**: [ ] **해당 열부하 단계 승인** [ ] **해당 단계 불합격 / 불안정** 
**열부하 지령 권한자 (시험 리드)**: ____________________ **서명**: __________________ 
**전기 담당 기술사 서명**: ________________________ **일자**: __________________ 
**기계 담당 기술사 서명**: ________________________ **일자**: __________________ 

---

## Sheet 4. 동적 과도 고장 극복 및 이중화 연속성 검증 로그 (Level 5 IST)

**프로젝트명**: __________________________ **전산실 / 룸 ID**: __________________________ 
**CDU 관리 번호 (Asset Tag)**: __________________________ **시험 중 기저 부하**: 1200 kW (100% 설계 정격) 
**시험 리드 서명**: ____________________ **제어 담당 기술사 서명**: ________________________ 
**시설 발주자 입회 서명**: ________________ **일자 및 교대 타임스탬프**: ______________________ 

*정상 복구된 정상 상태 곡선 자체는 합격 증빙이 아니다. 고장 직전 기준선, 피크 과도 편차, 그리고 복구 시간을 기록해라.*

### 시나리오 1: 2차측 펌프 트립 및 자동 절체 (N+1 VFD 교체)
- 고장 전 운전 펌프: 펌프 P-1A (운전 주파수: 50.0 Hz, 유량: 115.0 m³/h, dP: 220 kPa) 
- 모의 트립 주입 방법: 인버터 디지털 고장 신호 인가 타임스탬프: ____________________ 
- 대기 펌프 P-1B 자동 기동 감지 시간: __________ ms (기준: ≤ 500 ms) 
- 과도 중 최저 2차측 dP 실측치: __________ kPa (기준: ≥ 100.0 kPa; 캐비테이션 미발생) 
- 피크 수격 압력 서지 실측치: __________ kPa (기준: ≤ ± 50.0 kPa) 
- 2차측 유량이 설계치의 ≥ 95%로 복구된 시간: __________ s (기준: ≤ 1.5 초) 
- 로드뱅크 열 인터록 트립 발생 여부: **예 (불합격) / 아니오 (합격)** 
- 시나리오 1 최종 판정: **합격(PASS) / 불합격(FAIL)** 

### 시나리오 2: 2N 전기 피더 A 상실 및 ATS 모선 절체
- 피더 A 차단기 트립 타임스탬프: ____________________ 
- 전원 절체 스위치 전이 시간: __________ ms (기준: ≤ 16.0 ms) 
- CDU 24V DC 제어 버스 최저 전압: __________ V DC (기준: ≥ 22.0 V DC; 전압 강하 없음) 
- CDU PLC 제어기 재부팅 발생 여부: **예 (치명적 불합격) / 아니오 (합격)** 
- 2차측 펌프 VFD 극복 / 속도 복구 시간: __________ s (기준: ≤ 3.0 초) 
- 피더 B 정상 상태 전압: __________ V 전류: __________ A 
- 시나리오 2 최종 판정: **합격(PASS) / 불합격(FAIL)** 

### 시나리오 3: 1차측 시설 냉수 공급 중단 (열적 관성 과도 극복)
- 1차측 FWS 차단 밸브 폐쇄 지령 타임스탬프: ____________________ 
- 트립 전 2차측 공급 수온: 40.0 °C 유지된 부하: 1200 kW 
- 2차측 온도 상승률 실측치: $\frac{dT}{dt} = \text{__________ K / s}$ 
- 고온 경보(45.0°C)까지의 버퍼 시간: __________ s (기준: t_buffer ≥ 40.0 초) 
- CDU 경보에 따른 자동 부하 차단 작동 여부: **예 / 아니오** 
- 비상 한계 온도 트립 작동(50.0°C): 타임스탬프: ____________________ 
- 모든 로드뱅크 히터 전원이 즉시 차단되었는가?: **예 / 아니오** (최고 유체 도달 온도: ______ °C) 
- 시나리오 3 최종 판정: **합격(PASS) / 불합격(FAIL)** 

### 시나리오 4: BMS 통신 단절 (로컬 자율 페일 세이프)
- Modbus-TCP / BACnet 이더넷 케이블 물리적 분리 타임스탬프: ____________________ 
- CDU 로컬 PLC가 자율 독립 모드로 정상 전환되었는가?: **예 / 아니오** 
- 2차측 펌프 속도 진동 / 헌팅 현상 관찰 여부: **예 (불합격) / 아니오 (합격)** 
- TCV-101 비례 제어 밸브의 표류 / 헌팅 관찰 여부: **예 (불합격) / 아니오 (합격)** 
- 30분간 2차측 공급 수온이 40.0°C ± 0.5 K 이내로 안정 유지되었는가?: **합격 / 불합격** 
- 시나리오 4 최종 판정: **합격(PASS) / 불합격(FAIL)** 

### 시나리오 5: 급격한 열부하 계단형 급변 충격 ($100% \to 30% \to 100%$)
- 1200 kW에서 360 kW로 부하 급감 타임스탬프: ____________________ 
 - 2차측 공급 수온 최저 언더슈트: __________ °C (기준: ≥ 38.5°C) 
 - TCV-101 밸브 응답 안정화 시간: __________ s (기준: ≤ 45 초) 
- 360 kW에서 1200 kW로 부하 급증 타임스탬프: ____________________ 
 - 2차측 공급 수온 최고 오버슈트: __________ °C (기준: ≤ 41.5°C) 
 - 2차측 냉각액 유량이 ± 2.0% 이내로 안정 유지되었는가?: **합격 / 불합격** 
- 시나리오 5 최종 판정: **합격(PASS) / 불합격(FAIL)** 

**SHEET 4 동적 과도 판정**: [ ] **모든 과도 고장 시험 합격** [ ] **과도 고장 결함 등록됨** 
**시험 리드 친필 서명**: ________________________ **일자**: __________________ 
**시설 발주자 입회 서명**: ________________________ **일자**: __________________ 

---

## Sheet 5. 통제된 감전 셧다운, 냉각 및 현장 철수 프로토콜

**프로젝트명**: __________________________ **전산실 / 룸 ID**: __________________________ 
**시험 대상 장비 관리 번호**: ____________________ **교대 일자 및 시각**: ____________________________ 
**시험 리드 (셧다운 지휘)**: ________________ **전기 담당 기술사**: __________________________ 
**기계 담당 기술사**: ____________________ **안전 책임자**: ________________________________ 

*모든 셧다운 단계는 엄격한 시간 순서에 따라 실행되고 체크되어야 한다. 순서를 뒤바꾸는 행위는 해당 시트를 즉각 무효화한다.*

### 1. 의무적 순차 감전 셧다운 단계

- [ ] **STEP 01: 활성 열부하를 0 kW로 차단** 
 *제어기를 통해 모든 로드뱅크 히터 단계를 0 kW로 지령한다. 모든 사이리스터(SCR) 점호 펄스가 중단되고 마그네틱 접촉기가 개방되었는지 확인한다. 유효전력 0.0 kW 확인.* 
 타임스탬프: ____________________ 서명 이니셜: ________ 

- [ ] **STEP 02: 로드뱅크 전원 피더 차단기 개방 및 LOTO 집행** 
 *PDU 또는 가공 탭 박스에서 로드뱅크 분기 차단기를 개방한다. 잠금 자물쇠(LOTO)와 위험 표식 태그를 부착한다. 교정된 검전기로 무전원 상태를 검전 확인한다.* 
 타임스탬프: ____________________ 서명 이니셜: ________ 

- [ ] **STEP 03: 10분간 유체 냉각 순환 유지** 
 *중대 안전 요건: 히터 전원이 차단된 상태에서 CDU 2차측 펌프를 50.0 Hz로 최소 10분간 연속 가동 유지한다. 이는 발열체 금속 시스의 잔류 열을 냉각하여 배관 내 국소 비등을 방지한다.* 
 시작 시각: ____________________ 종료 시각: ____________________ (종료 시 2차측 수온: ______ °C) 
 서명 이니셜: ________ 

- [ ] **STEP 04: CDU 2차측 펌프의 제어된 정지** 
 *2차측 냉각액 온도가 30.0°C 이하로 떨어진 후에만 CDU 2차측 펌프를 끈다. 루프 차압이 0.0 kPa로 부드럽게 감쇄하는지 확인한다.* 
 타임스탬프: ____________________ 서명 이니셜: ________ 

- [ ] **STEP 05: 2차측 매니폴드 격리 및 호스 분리** 
 *2차측 공급 및 환수 수동 차단 밸브를 닫는다. 블리드 밸브를 받침 양동이로 열어 잔류 정수압을 해소한다. 퀵 디스커넥트 커플링을 분리한다.* 
 *(중대 경고: 만약 이 항목이 Step 04 이전에 체크되었다면, 본 시트는 즉시 무효 처리된다.)* 
 타임스탬프: ____________________ 서명 이니셜: ________ 

### 2. 암호화 데이터 아카이브 검증
- [ ] 로드뱅크 1초 단위 원시 CSV 텔레메트리 추출 및 검증 완료: **예 / 아니오** 
- [ ] 전체 시험 기간에 대한 1초 단위 BMS / PLC 트렌드 로그 추출 완료: **예 / 아니오** 
- [ ] 고해상도 적외선 열화상 이미지 및 현장 사진 아카이빙 완료: **예 / 아니오** 
- 1차 보안 저장소 위치: __________________________________________________ 
- 2차 오프라인 백업 매체 위치: ____________________________________________ 
- 마스터 아카이브 SHA-256 체크섬: ________________________________________________ 

### 3. 현장 철수 인벤토리 및 시설 원상 복구
- [ ] Sheet 1 인벤토리와 대조하여 모든 퀵 디스커넥트 커플링 및 호스 반출 수량 전수 확인: **분실 0건 (ZERO MISSING)** 
- [ ] 매니폴드 공급 및 환수 포트에 압력 정격 보호용 방진 캡 체결 완료: **예 / 아니오** 
- [ ] 시설 영구 밸브, 차단기, BMS 제어 루프를 기준 운전 상태로 원상 복구 완료: **예 / 아니오** 
- [ ] 전산실 바닥 타일, 하부 지지 구조, 케이블 트레이 청결 상태 점검 완료: **예 / 아니오** 

**SHEET 5 최종 셧다운 판정**: [ ] **엄격한 규정에 따라 셧다운 및 철수 완료됨** 
**시험 리드 친필 서명**: ________________________ **일자**: __________________ 
**전기 담당 기술사 서명**: ________________________ **일자**: __________________ 

---

## Sheet 6. 냉태 무부하 기준선 펌프 및 루프 저항 특성 곡선

**프로젝트명**: __________________________ **전산실 / 룸 ID**: __________________________ 
**CDU 관리 번호**: __________________________ **펌프 번호 (A/B)**: ______________________________ 
**기계 담당 기술사**: ____________________ **측정 기술원**: __________________________ 
**2차측 냉각액 화학 조성**: 25.0% PG **실측 유체 온도**: __________ °C (목표치: 20.0°C ± 1.0 K) 

*열부하 투입은 0 kW로 인터록 잠금되어야 한다. VFD 주파수는 수동 오버라이드로 50.0 Hz (또는 60.0 Hz)에 고정되어야 한다.*

### 1. 기준선 시험 선행 제어 조건 검증
- [ ] 전기 히터 인터록 잠금 확인; 유효전력 부하 0.0 kW 확인: **확인 완료** 
- [ ] 자동 VFD 차압 추종 제어 비활성화: **수동 주파수 고정 확인** 
- [ ] 운전 VFD 주파수가 교정된 회전계/레지스터로 검증됨: **50.0 Hz 고정** 
- [ ] 굴절계로 2차측 글리콜 농도 재확인: **25.0% ± 0.5% PG** 

### 2. 4개 지점 밸브 스로틀링 수력 데이터

| 스로틀링 단계 | 밸브 지령 개도 | 실측 유량 Q (m³/h) | 실측 유량 Q (LPM) | 펌프 양정 ΔP_pump (kPa) | 매니폴드 dP ΔP_man (kPa) | 모터 전류 (A) | VFD 전력 (kW) | 자동 변조 제어 꺼짐 확인 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| **1지점: 최대 유량** | 100% 완전 개방 | __________ m³/h | __________ LPM | ______ kPa | ______ kPa | ______ A | ______ kW | [ ] 예 (고정됨) |
| **2지점: 80% 유량** | 스로틀링 (~80%) | __________ m³/h | __________ LPM | ______ kPa | ______ kPa | ______ A | ______ kW | [ ] 예 (고정됨) |
| **3지점: 60% 유량** | 스로틀링 (~60%) | __________ m³/h | __________ LPM | ______ kPa | ______ kPa | ______ A | ______ kW | [ ] 예 (고정됨) |
| **4지점: 40% 유량** | 스로틀링 (~40%) | __________ m³/h | __________ LPM | ______ kPa | ______ kPa | ______ A | ______ kW | [ ] 예 (고정됨) |

### 3. 수력 곡선 합격 판정 감사
- 제조사 승인 제출 펌프 곡선 준거 문서 번호: ____________________ 개정판: ______ 
- 1지점 양정 대 유량의 공인 곡선 대비 편차: __________ % (기준: ≤ ± 5.0%) 
- 2지점 양정 대 유량의 공인 곡선 대비 편차: __________ % (기준: ≤ ± 5.0%) 
- 3지점 양정 대 유량의 공인 곡선 대비 편차: __________ % (기준: ≤ ± 5.0%) 
- 4지점 양정 대 유량의 공인 곡선 대비 편차: __________ % (기준: ≤ ± 5.0%) 
- 시험 운전 중 2차측 냉각액 최고 온도 상승: __________ K (기준: ≤ 0.5 K) 

**SHEET 6 기준선 판정**: [ ] **냉태 펌프 특성 곡선 승인 및 편철** [ ] **공차 초과 불합격** 
**기계 담당 기술사 서명**: ________________________ **일자**: __________________ 
**측정 기술원 서명**: ____________________________ **일자**: __________________ 

---

## Sheet 7. CDU 자율 제어 로직 및 감시 인터페이스 감사표

**프로젝트명**: __________________________ **전산실 / 룸 ID**: __________________________ 
**CDU 관리 번호**: __________________________ **벤더 로직 준거 문서**: __________________________ 
**제어 담당 기술사**: ______________________ **벤더 커미셔닝 엔지니어**: ________________ 

*제조사 제어 로직 승인도서가 본 시트에 반드시 첨부되어야 한다. 문서가 누락된 경우 미실증으로 표기해라.*

### 1. 자율 제어 로직 고장 모드

| 제어 시나리오 | 기대되는 제조사 설계 로직 규격 | 물리적 시뮬레이션 결과 | 감사 판정 |
| :--- | :--- | :--- | :--- |
| **1차측 제어 온도 센서 단선** | 제어기가 개방 회로를 감지하고, 중대 경보를 발령하며, 결함 센서를 배제하고 예비 2차 침적 센서로 자동 전환함. | 제어기가 즉각 경보 발령; TT-202로 자동 전환; 밸브 헌팅 일체 없음. | [ ] 합격 [ ] 불합격 [ ] 미실증 |
| **1차측 차압 센서 신호선 단선**| 트랜스미터 신호 상실(4-20mA 범위 이탈)을 감지하고, VFD 주파수를 최종 안정 속도에 고정하여 펌프 런아웃을 방지함. | 경보 표시; VFD 48.2 Hz 안정 유지; 차압 정상 보존. | [ ] 합격 [ ] 불합격 [ ] 미실증 |
| **운전 중인 PLC 제어기 전원 차단**| 시스템이 하드웨어 페일 세이프 모드로 진입: 1차측 비례 밸브 100% 완전 개방, 운전 중인 2차측 펌프 정격 주파수 연속 운전. | TCV 스프링 복귀로 100% 전개; 펌프 순환 지속; 과열 트립 미발생. | [ ] 합격 [ ] 불합격 [ ] 미실증 |
| **펌프 VFD 인버터 과부하 고장**| 인버터 출력이 트립되고 보조 접점이 CDU PLC에 신호를 전달하여, 대기 펌프가 ≤ 1.5 초 이내에 기동하여 압력을 형성함. | 대기 펌프 P-1B 1.1초 만에 기동; 루프 압력 ≥ 120 kPa 유지. | [ ] 합격 [ ] 불합격 [ ] 미실증 |
| **Modbus-RTU 드라이브 통신선 단선**| 드라이브가 하트비트 상실을 감지하고 최종 지령 속도를 유지하며, CDU는 루프를 정지시키지 않고 통신 두절 경보를 로깅함. | 드라이브 50.0 Hz 유지; HMI에 통신 경보 로깅; 냉각 유체 순환 유지. | [ ] 합격 [ ] 불합격 [ ] 미실증 |
| **군관리 마스터 네트워크 단선** | 마스터 토큰 상실을 감지하고, 로컬 자율 제어기가 독립 PID 루프 제어로 매끄럽게 인계받음. | 800ms 만에 로컬 모드로 전환; 2차측 공급 수온 40.0°C 정상 유지. | [ ] 합격 [ ] 불합격 [ ] 미실증 |
| **전동 액추에이터 24V 전원 상실** | 액추에이터 내부 스프링 리턴 또는 슈퍼커패시터가 밸브 기구를 100% 완전 개방 위치로 기계적 구동함. | 밸브가 기계적으로 100% 전개됨; 1차측 시설 냉수 최대 통과 확보. | [ ] 합격 [ ] 불합격 [ ] 미실증 |
| **팽창 탱크 고압 안전 릴리프 트립**| 릴리프 밸브가 6.0 bar에서 개방되고 고압 스위치가 작동하여, CDU가 보충수 펌프를 정지시키고 긴급 경보를 발령함. | 스위치 5.8 bar에서 트립; 보충수 펌프 정지 잠금; BMS 경보 수신. | [ ] 합격 [ ] 불합격 [ ] 미실증 |

### 2. 링 헤더 구간별 격리 시험 (2차측이 링 토폴로지인 경우에만 적용)
- [ ] 최근접 2차측 분기 차단 밸브 폐쇄 후 재개방: 
 *로드뱅크 열적 안정성 유지 확인: **예 / 아니오** CDU 공급 압력 안정 유지: **예 / 아니오*** 
- [ ] 최원단 2차측 분기 차단 밸브 폐쇄 후 재개방: 
 *로드뱅크 열적 안정성 유지 확인: **예 / 아니오** CDU 공급 압력 안정 유지: **예 / 아니오*** 

### 3. 중앙 감시 BMS 텔레메트리 레지스터 일관성 감사

| 원격 계측 파라미터 | BMS 포인트 태그 | CDU 로컬 화면 지시치 | 교정된 현장 기준기 | 원격 계측 편차 | 감사 허용 오차 | 최종 판정 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| **2차측 공급 수온** | `CDU01_TCS_SUP_T` | 40.10 °C | 40.08 °C | 0.02 K | ≤ ± 0.30 K | **합격 / 불합격** |
| **2차측 환수 수온** | `CDU01_TCS_RET_T` | 50.15 °C | 50.12 °C | 0.03 K | ≤ ± 0.30 K | **합격 / 불합격** |
| **2차측 체적 유량** | `CDU01_TCS_FLOW` | 115.8 m³/h | 116.1 m³/h | 0.26 % | ≤ ± 2.0% | **합격 / 불합격** |
| **2차측 공급 압력** | `CDU01_TCS_SUP_P` | 282.0 kPa | 280.5 kPa | 1.5 kPa | ≤ ± 10.0 kPa| **합격 / 불합격** |
| **1차측 TCV 개도** | `CDU01_TCV_POS` | 64.0 % | 64.5 % (실측) | 0.5 % | ≤ ± 2.0% | **합격 / 불합격** |

**SHEET 7 로직 판정**: [ ] **CDU 자율 제어 로직 인증 완료** [ ] **제어 로직 결함 등록됨** 
**제어 담당 기술사 서명**: ________________________ **일자**: __________________ 
**벤더 커미셔닝 엔지니어 서명**: ____________________ **일자**: __________________ 
