แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 0. วิธีใช้หนังสือเล่มนี้

หนังสือเล่มนี้จัดทำขึ้นสำหรับผู้ที่ทำหน้าที่รันการทดสอบโหลดแบงก์ (load bank) ในโถงศูนย์ข้อมูลที่ใช้การหล่อเย็นด้วยของเหลว (liquid cooling) ก่อนที่อุปกรณ์ IT สำหรับการใช้งานจริงจะมาถึง โหลดแบงก์ได้รับการตรวจรับมอบแล้ว คุณสามารถแจกแจงข้อมูลการวัดระยะไกล (telemetry) และรายงานด่วน (flash report) ได้อยู่แล้ว งานที่อยู่ตรงหน้าคุณคือการเชื่อมต่อโหลดแบงก์นั้นเข้าแทนที่แร็คความหนาแน่นสูง เพิ่มความร้อนให้แก่ระบบวิศวกรรมอาคารอย่างตั้งใจภายใต้ขั้นภาระความร้อนที่มีการควบคุม และก้าวออกจากโถงพร้อมกับบันทึกทางวิศวกรรมที่ผู้ตรวจสอบภายนอก (third-party auditor) บริษัทประกัน หรือทีมปฏิบัติการของผู้ให้บริการคลาวด์ขนาดใหญ่ระดับไฮเปอร์สเกล (hyperscaler) สามารถตรวจสอบได้โดยไม่ต้องยกหูโทรศัพท์ถาม

นี่ไม่ใช่คู่มือคอมมิชชันนิง (commissioning) อาคาร ข้อกำหนดขั้นตอนการทำงาน (method statement) หลักของโครงการจะบอกคุณเองว่าต้องส่งมอบเอกสารสัญญาใดและคุณมีอำนาจตามกฎหมายในการลงนามในใบรับรองความสมบูรณ์ระดับใด เนื้องานจริงคือการทวนสอบลูปของเหลว: การเปิดหีบห่อตรวจสอบทางกายภาพ การวัดค่าความเป็นฉนวนด้วยเมกโอห์มมิเตอร์ (megger) และการแยกกราวด์ การล้างชะล้างท่อลูปทุติยภูมิ (TCS) และการทดสอบคงแรงดันไฮโดรสแตติก การสร้างเส้นโค้งฐานอ้างอิงของปั๊มสภาวะเย็น (cold pump curve) ลูปสัญญาณเตือน ขั้นภาระความร้อนหลายระดับ การรับมือสภาวะความล้มเหลวชั่วครู่ และการดับระบบอย่างเป็นขั้นตอน หากย่อหน้าใดเริ่มกลายเป็นการพาชมสถาปัตยกรรมของอาคาร ให้ตัดออก แล้วคงเหลือไว้เฉพาะแผ่นบันทึกข้อมูลทางวิศวกรรม

```
+---------------------------------------------------------------------------------------------+
| เกตการคอมมิชชันนิงอิสระสามส่วน |
+------------------------------+------------------------------+-------------------------------+
| ร่างสคริปต์ | การปฏิบัติการภาคสนาม | ชุดเอกสารรับการตรวจ |
| เกณฑ์ความคลาดเคลื่อนที่ผ่าน | คนหนึ่งวัดค่า, | แผ่นบันทึกสมบูรณ์เจ็ดฉบับ, |
| การอนุมัติล่วงหน้า, รหัสสอบ | อีกคนบันทึกด้วยหมึก; | บันทึกแนวโน้ม, ข้อมูลอนุกรม |
| เทียบเครื่องมือ, และเกณฑ์หยุด| ไม่มีการแทรกแซงที่ไม่อนุมัติ| เวลาดิบ, และทะเบียนพันช์ลิสต์|
+------------------------------+------------------------------+-------------------------------+
```

หากคุณต้องลงมือปฏิบัติงานที่หน้างานในวันพรุ่งนี้ ให้เปิดไปที่บทที่ 16 และนำแผ่นบันทึกหลักออกไปยังหน้างาน อ่านบทที่ 2 และบทที่ 3 ก่อนที่จะมีใครขอให้คุณลงนามในใบรับรองระดับ 1 (Level 1) หรือระดับ 4 (Level 4) บทเหล่านั้นจะป้องกันไม่ให้การเดินตรวจหน้างานถูกนำไปจัดเก็บเข้าแฟ้มเอกสารการตรวจรับที่โรงงานผลิต ช่วยป้องกันไม่ให้ความสับสนระหว่างระบบการระบุหมายเลขคอมมิชชันนิงสองระบบที่แตกต่างกันมาทำลายความถูกต้องตามข้อกำหนดของโครงการ

เมื่อหน้าต่างการทดสอบปิดลง คุณต้องส่งมอบแผ่นบันทึกที่สมบูรณ์ทั้งเจ็ดฉบับ ซึ่งกรอกด้วยหมึกอย่างครบถ้วน หรือระบุไว้อย่างชัดเจนเป็นลายลักษณ์อักษรว่าอยู่นอกขอบเขต ช่องว่างที่เว้นว่างไว้ถือเป็นคำสั่งหยุดโดยอัตโนมัติ ตัวเลขที่คัดลอกจากงานก่อนหน้าคือบันทึกเท็จที่มีหน่วยกำกับ เปอร์เซ็นต์ภาระโหลด ระยะเวลาคงที่ (dwell duration) และขีดจำกัดทางชลศาสตร์ต้องมาจากสคริปต์การทดสอบที่ได้รับอนุมัติหรือจากข้อกำหนดทางวิศวกรรมที่มีผลบังคับใช้ หนังสือเล่มนี้ไม่ได้แต่งตัวเลขเหล่านั้นขึ้นมาเอง

## สิ่งที่คุณสามารถคัดลอกได้

คุณสามารถคัดลอกแบบฟอร์มในบทที่ 16 เข้าสู่แฟ้มโครงการของคุณ พิมพ์ลงบนกระดาษกันน้ำ และนำไปกรอกที่หน้างาน คุณไม่สามารถคัดลอกประโยคจากหนังสือเล่มนี้ไปใส่ในข้อกำหนดขั้นตอนการทำงานของสถานที่แล้วอ้างว่าเป็นกฎการปฏิบัติงานภาคบังคับของโถงศูนย์ข้อมูล โถงแต่ละแห่งมีใบอนุญาตปฏิบัติงานของตนเอง มีขอบเขตอันตรายจากประกายไฟวาบทางไฟฟ้า (arc flash) และมีแผนภาพระบบท่อและเครื่องมือวัด (P&ID) ของตนเอง แผ่นบันทึกเหล่านี้ระบุว่าใบอนุญาตและสคริปต์เหล่านั้นต้องครอบคลุมอะไรบ้าง แต่ไม่ได้นำมาใช้ทดแทนวิศวกรผู้รับผิดชอบโครงการ (engineer of record)

ต้องมีบุคลากรปฏิบัติงานหน้างานสองคนสำหรับทุกขั้นตอนการทดสอบ: คนหนึ่งทำการวัดค่าด้วยเครื่องมือที่ผ่านการสอบเทียบ และอีกคนหนึ่งบันทึกข้อมูลด้วยหมึก บุคคลที่มีอำนาจในการสั่งจ่ายภาระความร้อนจะต้องเป็นชื่อของบุคคลเพียงคนเดียว ซึ่งเขียนไว้บนแผ่นบันทึกก่อนที่จะมีการสับเบรกเกอร์ตัวแรก ส่วนอำนาจในการสั่งหยุดฉุกเฉินสากล (universal stop authority) เป็นสิทธิ์ของทุกคนที่อยู่ในห้องปฏิบัติการ

## การตัดสินใจที่ต้องบันทึกก่อนเริ่มขั้นตอนแรก

- ประโยคขอบเขตที่แน่นอนซึ่งการทดสอบโหลดแบงก์นี้ได้รับมอบหมายให้พิสูจน์
- หน่วยทดสอบทางกายภาพ: ระบุว่าเป็นการทดสอบชุดกระจายสารหล่อเย็น (CDU) ตัวใด แนวท่อแมนิโฟลด์หลักแนวใด และตำแหน่งแร็คใด ไม่ใช่การระบุโถงแบบกว้างๆ
- แผ่นบันทึกใดในเจ็ดฉบับที่การทดสอบนี้จะดำเนินการ และแผ่นใดที่ถูกกำหนดไว้เป็นลายลักษณ์อักษรพร้อมลายมือชื่อว่าไม่เกี่ยวข้อง (N/A)
- บุคคลผู้มีอำนาจเดี่ยวที่ได้รับมอบหมายให้สั่งจ่ายภาระความร้อน
- ตำแหน่งทางกายภาพของกลไกหยุดฉุกเฉินและเส้นทางการตัดกระแสไฟฟ้าสำรอง
