แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 7. สภาวะสถิต ปราศจากพลังงาน

ระยะการทวนสอบสภาวะสถิตขณะตัดกระแสไฟฟ้า (static, de-energized verification) คือขั้นตอนที่โครงการคอมมิชชันนิง (commissioning) วางรากฐานความปลอดภัยสำหรับการทดสอบแบบพลวัตทั้งหมดที่จะตามมา และยังเป็นระยะที่ผู้รับเหมามักอยากจะรวบรัดตัดตอนมากที่สุดเมื่อการส่งมอบอุปกรณ์เกิดความล่าช้า

การประนีประนอมลดทอนระยะสถิตเพื่อชดเชยเวลาในปฏิทินที่เสียไปถือเป็นความเสี่ยงในการปฏิบัติการที่ไม่อาจยอมรับได้ โอริงของหัวต่อสวมเร็วที่ฉีกขาด สายตัวนำไฟฟ้าที่ถูกกดทับ ฟองอากาศในระบบท่อที่ยังไม่ได้ไล่ออก หรือลำดับเฟสทางไฟฟ้าที่กลับทิศ ย่อมจะกระตุ้นให้เกิดการชัตดาวน์นอกแผนระหว่างการทดสอบแบบพลวัตอย่างแน่นอน ซึ่งนั่นเป็นวิธีที่อันตรายและสิ้นเปลืองค่าใช้จ่ายมากกว่ามากในการค้นพบข้อบกพร่องจากการติดตั้ง

ในลำดับชั้นคอมมิชชันนิงสากล งานส่วนนี้ถือเป็น **ระดับ 2 (การส่งมอบและการประกันคุณภาพสถิต - Level 2)** และ **ระดับ 3 (การตรวจสอบก่อนเริ่มทำงานและการสตาร์ตระบบ - Level 3)** ซึ่งจะต้องจัดเก็บเอกสารไว้ภายใต้แท็บใบรับรองเหล่านั้น ห้ามติดป้ายผิดว่าเป็นระดับ 1 การตรวจรับมอบที่โรงงาน (Level 1 FAT) เป็นอันขาด

![สมดุลชลศาสตร์แมนิโฟลด์หลายแร็ค](../figures/fig-04-multi-rack-manifold-hydraulics.png)

## การเปิดหีบห่อ การตรวจทางกายภาพ และข้อต่อเชิงกล

อุปกรณ์ทุกชิ้นที่ส่งมอบมายังโถงศูนย์ข้อมูลจะต้องได้รับการตรวจนับเทียบกับรายการบรรจุหีบห่อ:
- **การตรวจโครงสร้างและล้อเลื่อน**: ตรวจสอบโครงโหลดแบงก์ (load bank) เพื่อหาร่องรอยความเสียหายจากการขนส่ง รอยแตกร้าวของรอยเชื่อม น็อตโครงสร้างที่หลวม หรือล้อเลื่อนที่ชำรุดซึ่งอาจส่งผลกระทบต่อการกระจายน้ำหนักลงบนพื้น
- **หัวต่อสวมเร็ว (Quick-Disconnect Couplings)**: ตรวจสอบหัวต่อสวมเร็วของลูปทุติยภูมิทุกตัว (เช่น Danfoss Hansen ตระกูล FD83 หรือหัวต่อแบบหน้าเรียบ dry-break ตามมาตรฐาน ISO 16028) ตรวจสอบว่าปลอกล็อกของหัวต่อสามารถสวมเข้าและล็อกได้อย่างราบรื่นโดยไม่ติดขัด ตรวจสอบซีลยางอีลาสโตเมอร์ EPDM ภายในด้วยแว่นขยายเพื่อหารอยบาด รอยฉีก หรือเศษครีบจากการผลิต ห้ามใช้จาระบีที่มีส่วนผสมของปิโตรเลียมกับซีล EPDM เป็นอันขาด ให้ใช้เฉพาะสารหล่อลื่นที่มีส่วนผสมของซิลิโคนหรือสารที่เข้ากันได้กับระบบเท่านั้น
- **ชุดสายยางอ่อน (Hose Assemblies)**: ตรวจสอบป้ายกำกับสายยาง สายยางอ่อนทุติยภูมิทั้งหมดต้องเป็นยางสังเคราะห์ถักลวดเสริมแรงหรือ PTFE เสริมแรงที่มีพิกัดรับแรงดันไม่น้อยกว่า 1.5× ของแรงดันใช้งานสูงสุดของลูปทุติยภูมิ และได้รับการรับรองสำหรับการใช้งานต่อเนื่องที่อุณหภูมิ 70°C ตรวจสอบรัศมีการดัดโค้งเพื่อให้มั่นใจว่าไม่มีสายยางเส้นใดหักงอต่ำกว่ารัศมีการดัดโค้งต่ำสุดที่ผู้ผลิตกำหนด

## การตัดแยกพลังงานไฟฟ้าและการตรวจสอบความปลอดภัยขณะตัดไฟ

การทวนสอบทางไฟฟ้าทั้งหมดในระยะนี้ต้องดำเนินการในขณะที่วงจรจ่ายไฟฟ้าต้นทางถูกตัดแยกและแขวนป้ายเตือน (LOTO) และได้รับการยืนยันว่าไม่มีแรงดันไฟฟ้าหลงเหลืออยู่โดยใช้เครื่องตรวจวัดแรงดันไฟฟ้าที่ได้รับอนุมัติ:

### 1. การทดสอบความต้านทานของฉนวน (Megger Test)
ใช้เครื่องทดสอบความเป็นฉนวนที่ผ่านการสอบเทียบ จ่ายแรงดันไฟฟ้า 1000V DC ต่อเนื่องเป็นเวลา 60 วินาที ระหว่าง:
- เฟส A ถึง เฟส B, เฟส B ถึง เฟส C, เฟส C ถึง เฟส A
- ตัวนำแต่ละเฟสเทียบกับกราวด์ป้องกันของอุปกรณ์ (PE)
- ตัวนำนิวทรัล (หากมี) เทียบกับกราวด์ของอุปกรณ์

**มาตรฐานการยอมรับ**: ความต้านทานของฉนวนต้องมากกว่า 100 MΩ เป็นอย่างน้อย ค่าที่อ่านได้ต่ำกว่า 20 MΩ บ่งชี้ถึงความชื้นที่แทรกซึมหรือฉนวนที่เสื่อมสภาพ ซึ่งถือเป็นข้อห้ามเด็ดขาดในการจ่ายกระแสไฟฟ้า

### 2. การทดสอบความต่อเนื่องของพันธะระบบกราวด์ (Ground Bond Continuity)
ใช้ไมโครโอห์มมิเตอร์ที่ผ่านการสอบเทียบ วัดความต้านทานระหว่างขั้วต่อกราวด์ของโครงตู้โหลดแบงก์ โครงของขดลวดฮีตเตอร์ภายใน เทียบกับบัสบาร์กราวด์หลักของอาคาร (Main Grounding Busbar - MGB)

**มาตรฐานการยอมรับ**: ความต้านทานของพันธะกราวด์ต้องไม่เกิน 0.1 Ω การเชื่อมต่อกราวด์ที่ไม่ดีจะสร้างอันตรายจากแรงดันสัมผัส (touch potential) ที่ถึงแก่ชีวิตได้หากเกิดความล้มเหลวของฉนวนระหว่างการทดสอบกำลังไฟฟ้าระดับหลายเมกะวัตต์

### 3. การทวนสอบลำดับเฟสและทิศทางการหมุน (Phase Sequence)
ก่อนเชื่อมต่อสายไฟของโหลดแบงก์เข้ากับ PDU ของอาคารหรือกล่องแท็ปบัสเวย์ ให้วัดลำดับเฟสที่เต้ารับจ่ายไฟโดยใช้เครื่องวัดลำดับเฟสที่ได้รับอนุมัติ

**มาตรฐานการยอมรับ**: ลำดับเฟสต้องหมุนตามเข็มนาฬิกาอย่างเคร่งครัด ($L_1 \to L_2 \to L_3$ หรือ $A \to B \to C$)

> **ข้อสังเกตความปลอดภัยของปั๊มขั้นวิกฤต**: ในโถงศูนย์ข้อมูลที่ใช้การหล่อเย็นด้วยของเหลว ปั๊มทุติยภูมิของ CDU มักเป็นปั๊มหอยโข่งแบบมอเตอร์กระป๋องปิดผนึกสุญญากาศ (canned motor pump) หากมีการจ่ายกระแสไฟฟ้าที่มีลำดับเฟสกลับทิศ ($A \to C \to B$) มอเตอร์ของปั๊มจะหมุนย้อนกลับ ใบพัดหอยโข่งที่หมุนย้อนทางแทบจะไม่สามารถสร้างแรงดันทางพลวัตได้เลย ทำให้เกิดการปั่นป่วนของของเหลวและการเกิดโพรงไอ (cavitation) รุนแรง และสามารถทำลายแบริ่งรับแรงตามแนวแกน (thrust bearing) ให้พังยับเยินได้ภายในเวลาไม่กี่นาที ช่องลำดับการหมุนของเฟสบนแผ่นที่ 1 ต้องบันทึกว่าได้รับการทวนสอบการหมุนตามเข็มนาฬิกาแล้ว หากช่องนี้ว่างเปล่า ห้ามจ่ายไฟฟ้าโดยเด็ดขาด

## การชะล้างท่อทุติยภูมิ การคงแรงดันไฮโดรสแตติก และการไล่อากาศ

ลูปของเหลวที่เชื่อมต่อระหว่าง CDU แมนิโฟลด์กระจายสารหล่อเย็น และโหลดแบงก์ ต้องผ่านการเตรียมการก่อนทำคอมมิชชันนิงอย่างเข้มงวด:

### 1. การล้างชะล้างระบบท่อก่อนคอมมิชชันนิง (มาตรฐาน BSRIA BG 29/2020)
ห้ามหมุนเวียนของเหลวผ่านลูปทุติยภูมิที่ติดตั้งใหม่เข้าสู่ช่องทางความร้อนของโหลดแบงก์หรือเครื่องแลกเปลี่ยนความร้อนของ CDU โดยตรง ลูปทุติยภูมิต้องได้รับการชะล้างผ่านลูปบายพาสชั่วคราวก่อน โดยใช้ความเร็วการชะล้างขจัดคราบ (scouring velocity) ไม่น้อยกว่า 1.5 m/s เพื่อขับไล่สะเก็ดจากการก่อสร้าง ตะกรัน และเศษผงในท่อออกไป ทำความสะอาดไส้กรองสเตรนเนอร์ซ้ำๆ จนกระทั่งจำนวนอนุภาคแขวนลอยสอดคล้องตามมาตรฐานความสะอาด ISO 4406 (โดยทั่วไปคือ 16/14/11)

### 2. การทดสอบคงแรงดันไฮโดรสแตติก (Hydrostatic Pressure Hold)
เมื่อชะล้างและเชื่อมต่อระบบเรียบร้อยแล้ว วงจรทุติยภูมิทั้งหมด—ซึ่งรวมถึงแมนิโฟลด์ สายยางอ่อน และเครื่องแลกเปลี่ยนความร้อนภายในโหลดแบงก์—จะถูกอัดแรงดันด้วยน้ำหรือโพรพิลีนไกลคอล 25% (PG25) ที่ระดับ **1.5× ของแรงดันใช้งานสูงสุดที่ยอมรับได้ (MAOP)** (โดยทั่วไปอยู่ที่ 6.0 bar ถึง 9.0 bar สำหรับวงจรทุติยภูมิมาตรฐานของศูนย์ข้อมูล)

**มาตรฐานการยอมรับ**:
- ต้องคงแรงดันไว้อย่างต่อเนื่องเป็นเวลา **ไม่น้อยกว่า 2.0 ชั่วโมง**
- การบันทึกแรงดันแบบดิจิทัลที่สอบเทียบแล้วต้องแสดงการลดลงของแรงดันที่วัดได้เป็นศูนย์ (ΔP ≤ 0.0 bar) หลังจากชดเชยการขยายตัวทางความร้อนของของเหลวแล้ว
- รอยต่อเชิงกลทุกจุด ข้อต่อเกลียว และหัวต่อสวมเร็วทุกตัวต้องผ่านการตรวจด้วยสายตาโดยใช้กระดาษซับสีขาวสะอาด อัตราการรั่วไหลที่ยอมรับได้คือ **ศูนย์หยดต่อนาที**

### 3. การไล่อากาศอย่างทั่วถึงและการกำจัดอากาศด้วยสุญญากาศ
ฟองอากาศขนาดเล็ก (microbubbles) ที่ถูกกักอยู่ภายในเป็นสาเหตุหลักของความผิดปกติในการทำคอมมิชชันนิง อากาศที่ติดอยู่ภายในช่องทางเครื่องแลกเปลี่ยนความร้อนจะสร้างแผ่นฟิล์มฉนวนความร้อนที่ลดทอนสัมประสิทธิ์การถ่ายโอนความร้อนให้ต่ำลงอย่างผิดธรรมชาติ ขณะที่ฟองอากาศที่ไหลผ่านอัลตราโซนิกโฟลว์มิเตอร์จะรบกวนสัญญาณเสียงของการจับเวลาเคลื่อนผ่าน (transit-time)

เปิดใช้วาล์วระบายอากาศอัตโนมัติที่จุดสูงสุด และเดินเครื่องกำจัดก๊าซด้วยสุญญากาศ (vacuum deaerator) ของระบบทุติยภูมิจนกระทั่งช่องมองกระจก (sight glass) ปราศจากฟองโฟม และระดับออกซิเจนที่ละลายในน้ำลดลงอยู่ในเกณฑ์ข้อกำหนด

## การตรวจสอบปริมาตรของเหลวในระบบ (Fluid Volume Audit)

คำนวณและบันทึกปริมาตรสารหล่อเย็นทุติยภูมิทั้งหมดของระบบทดสอบลงในแผ่นที่ 1:

$$V_{\text{total}} = V_{\text{CDU\_internal}} + \sum (V_{\text{manifold}}) + \sum (V_{\text{hoses}}) + \sum (V_{\text{load\_banks}})$$

การบันทึกมวลของเหลวทางกายภาพ (M_fluid = ρ · V_total) มีความสำคัญอย่างยิ่งต่อการตรวจสอบความถูกต้องของการคำนวณความเฉื่อยทางความร้อน (thermal inertia) ในการทดสอบระบบบูรณาการระดับ 5

## การประสานสัมพันธ์การป้องกันทางไฟฟ้าต้นทาง

ไล่ตรวจสอบเส้นทางการจ่ายไฟฟ้าขึ้นไปจากกล่องแท็ปของโหลดแบงก์ไปยัง PDU ประจำแถวและหม้อแปลงสถานีย่อยต้นทาง ตรวจสอบการตั้งค่าของทริปยูนิตของเบรกเกอร์:
- ตรวจสอบว่าทริปยูนิตแบบอิเล็กทรอนิกส์ (LSIG) มีค่าพิกัดกระแสตัดทันที (I_i) และค่าหน่วงเวลาลัดวงจรระยะสั้น (I_sd) ที่ประสานสัมพันธ์อยู่เหนือคุณลักษณะกระแสกระชากของหม้อแปลงภายในโหลดแบงก์หรือชุดควบคุมฮีตเตอร์แบบ SCR
- ยืนยันว่าการตั้งค่าเกณฑ์สัญญาณเตือนกระแสไฟฟ้ารั่วลงดินได้รับการตั้งค่าอย่างเหมาะสม เพื่อไม่ให้กระแสไฟฟ้ารั่วไหลประจุไฟฟ้าตกค้างของตัวกรองทำให้เบรกเกอร์วงจรย่อยหลักทริปดับระหว่างขั้นตอนการเพิ่มความร้อนขั้นแรก

## เกตเงื่อนไขเบื้องต้นสภาวะสถิต

ระยะสถิตจะสิ้นสุดลงด้วยการทบทวนแผ่นที่ 1 อย่างเป็นทางการ ทุกช่องตรวจสอบต้องได้รับการทำเครื่องหมายว่า **ผ่าน (PASS)** ด้วยหมึก หรือมีรายการพันช์ลิสต์ทางวิศวกรรมกำกับไว้ หากมีข้อบกพร่องตกค้างในส่วนของความเป็นฉนวนทางไฟฟ้า พันธะกราวด์ ลำดับเฟส หรือการคงแรงดันไฮโดรสแตติก เกตของโครงการจะถูกปิดทันที และไม่สามารถดำเนินการจ่ายไฟฟ้าในสภาวะพลวัตได้

## การตัดสินใจที่ต้องบันทึกก่อนเริ่มการทดสอบ

- บันทึกการตรวจสอบการเปิดหีบห่อ ตรวจนับจำนวนข้อต่อและซีลทางกายภาพทั้งหมด
- ค่าความต้านทานฉนวนเมกเกอร์และความต้านทานกราวด์ที่ได้รับการรับรอง โดยวิศวกรไฟฟ้า (PE) ลงนาม
- ลำดับเฟสหมุนตามเข็มนาฬิกาที่ผ่านการทวนสอบแล้ว พร้อมลงนามด้วยหมึก
- ใบรับรองการทดสอบคงแรงดันไฮโดรสแตติกที่มีพยานร่วมสังเกตการณ์ (แรงดันที่ทดสอบ, ระยะเวลาคงแรงดัน, แรงดันตกเป็นศูนย์)
- ปริมาตรสารหล่อเย็นทุติยภูมิรวมที่คำนวณได้ (V_total)
- การตั้งค่าทริปของเบรกเกอร์ PDU ต้นทางและการตรวจสอบความสอดคล้องของการป้องกัน
