แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 8. ทีละระบบ

การทวนสอบแบบพลวัตที่เชื่อมต่อหลายระบบเข้าด้วยกันภายใต้ภาระความร้อนเป็นขั้นตอนบูรณาการที่จะเกิดขึ้นในภายหลัง ขั้นตอนนี้มีไว้สำหรับการทวนสอบอุปกรณ์ทีละเครื่อง โดยดำเนินการตามตรรกะการปฏิบัติการที่แม่นยำซึ่งระบุไว้ในสคริปต์การทดสอบเฉพาะของเครื่องนั้นๆ ในขณะที่ระบบข้างเคียงทั้งหมดยังคงเงียบสงบ

ในลำดับชั้นคอมมิชชันนิง (commissioning) สากล ขั้นตอนนี้คือ **การทดสอบสมรรถนะการทำงานระดับ 4 (Level 4 Functional Performance Testing - FPT)** ซึ่งทำหน้าที่ทวนสอบระบบป้องกันอัตโนมัติ ลูปควบคุมแบบปรับสัดส่วน และสัญญาณเตือนทางกายภาพของอุปกรณ์แต่ละเครื่อง ก่อนที่จะนำไปรับความเค้นจากภาระความร้อนระดับหลายเมกะวัตต์ การนำการทดสอบระบบเดี่ยวไปจัดเก็บไว้ในระดับ 5 เพียงเพราะอุปกรณ์ติดตั้งอยู่ในโถงศูนย์ข้อมูลแล้ว ถือเป็นข้อผิดพลาดร้ายแรงทางเอกสาร

![สถาปัตยกรรม P&ID ชลศาสตร์ CDU](../figures/fig-02-cdu-hydraulic-pandid.png)

## การทวนสอบชุดกระจายสารหล่อเย็น (CDU) แบบอัตโนมัติ

ชุดกระจายสารหล่อเย็น (Coolant Distribution Unit - CDU) เป็นจุดต่อประสานทางชลศาสตร์ที่สำคัญอย่างยิ่งซึ่งทำหน้าที่แยกแยกระบบน้ำหล่อเย็นปฐมภูมิของอาคาร (Facility Water System - FWS) ออกจากระบบหล่อเย็นเทคโนโลยีทุติยภูมิ (Technology Cooling System - TCS) ก่อนที่จะมีการจ่ายภาระความร้อนจากโหลดแบงก์ (load bank) CDU จะต้องพิสูจน์ความสามารถในการควบคุมการไหลเวียนของสารหล่อเย็นได้อย่างเป็นอิสระภายใต้สคริปต์ 04 และสคริปต์ 05

### 1. การสตาร์ตปั๊ม การปรับความถี่ VFD และการเริ่มเดินเครื่องอย่างนุ่มนวล
จ่ายกระแสไฟฟ้าให้แก่ปั๊มทุติยภูมิของ CDU ในขณะที่ลูปปฐมภูมิของอาคารถูกตัดแยกไว้ ดำเนินการทดสอบรอบการสตาร์ตและหยุดเครื่องแบบควบคุม:
- ทวนสอบว่าชุดปรับความเร็วรอบมอเตอร์ (VFD) ทำการเร่งรอบปั๊มหอยโข่งแบบแคนด์ (canned pump) อย่างราบรื่นตามเส้นโค้งการเร่งความเร็วที่ตั้งไว้ (โดยทั่วไปคือ 10 ถึง 15 วินาที) โดยไม่ทำให้เกิดกระแสไฟฟ้ากระชากหรือเกิดแรงดันกระเพื่อมทางชลศาสตร์
- ทวนสอบการควบคุมความถี่แบบแมนนวล: ปรับขับเคลื่อน VFD ตลอดช่วงการทำงาน (30.0 Hz ถึง 50.0/60.0 Hz) และบันทึกกระแสไฟฟ้ามอเตอร์ ค่าเพาเวอร์แฟกเตอร์ และสัญญาณการสั่นสะเทือนของแบริ่ง

### 2. การสลับการทำงานอัตโนมัติของปั๊มทุติยภูมิแบบ N+1
CDU ความหนาแน่นสูงสมัยใหม่ใช้การจัดโครงสร้างปั๊มทุติยภูมิแบบ N+1 (เช่น ปั๊มคู่ขนาดพิกัด 100% สองตัว โดย P-1A เป็นปั๊มหลัก และ P-1B เป็นปั๊มสแตนด์บาย) ตรรกะการสลับการทำงานอัตโนมัตินี้ต้องได้รับการทวนสอบผ่านการจำลองเหตุขัดข้องทางกายภาพ:
- เดินปั๊ม P-1A ที่ความเร็วพิกัด 100% โดยให้ลูปมีอัตราการไหลตามการออกแบบ
- จำลองทริปทางไฟฟ้าโดยการปลดเบรกเกอร์วงจรควบคุมของอินเวอร์เตอร์ P-1A หรือทริกเกอร์สัญญาณอินพุตความผิดพร่องแบบดิจิทัล
- **เกณฑ์การยอมรับ**:
 - ตัวควบคุมภายใน CDU ต้องตรวจพบความผิดพร่อง บันทึกสัญญาณเตือนวิกฤต และส่งคำสั่งสตาร์ตไปยังปั๊มสแตนด์บาย P-1B ภายในเวลา ≤ 500 ms
 - ปั๊มสแตนด์บาย P-1B ต้องเร่งความเร็วจนเต็มพิกัดและฟื้นฟูแรงดันแตกต่างของลูปทุติยภูมิกลับคืนมาได้ภายในเวลา ≤ 1.5 วินาที
 - เช็ควาล์วกันการไหลย้อนกลับที่ท่อจ่ายของปั๊ม P-1A ต้องปิดสนิทอย่างมั่นคงโดยไม่เกิดการกระแทกทางชลศาสตร์รุนแรง (แรงดันกระแทกของค้อนน้ำต้องไม่เกิน ± 50 kPa)
 - แรงดันแตกต่างในลูปทุติยภูมิต้องไม่ลดต่ำลงกว่าขีดจำกัดต่ำสุดที่ป้องกันการเกิดโพรงไอ (100 kPa) เพื่อให้สารหล่อเย็นไหลผ่านโหลดแบงก์ได้อย่างต่อเนื่องโดยไม่ทำให้เกิดการทริปตัดความร้อนที่ผิดพลาด

### 3. การติดตามการทำงานของวาล์วควบคุมอุณหภูมิแบบปรับสัดส่วน (TCV)
วาล์วควบคุมอุณหภูมิฝั่งลูปปฐมภูมิ (TCV-101 ซึ่งโดยทั่วไปเป็นโกลบวาล์วแบบปรับสัดส่วน 2 ทางหรือ 3 ทางพร้อมหัวขับไฟฟ้า) ทำหน้าที่ควบคุมอัตราการไหลของน้ำเย็นอาคารผ่านเครื่องแลกเปลี่ยนความร้อนแบบแผ่น (PHE-101) เพื่อรักษาอุณหภูมิจ่ายของลูปทุติยภูมิ:
- สั่งขับหัวขับตลอดช่วงการควบคุมโดยใช้แหล่งจ่ายสัญญาณสอบเทียบ 0–10V DC หรือ 4–20 mA
- ทวนสอบเวลาการเปิดและปิดสุดตลอดระยะชักเทียบกับเอกสารส่งอนุมัติของผู้ผลิต (โดยทั่วไป τ ≤ 30 วินาที)
- ทวนสอบตำแหน่งปลอดภัยเมื่อสูญเสียไฟฟ้าควบคุม (fail-safe position): TCV-101 จะต้องเปิดกลไกค้างไว้ที่ 100% (จ่ายน้ำปฐมภูมิเต็มที่) หรือคงตำแหน่งเดิมไว้ขึ้นอยู่กับเจตจำนงการออกแบบของอาคาร
- ทวนสอบการรั่วซึมผ่านบ่าวาล์ว: เมื่อสั่งปิดวาล์ว 100% ต้องยืนยันว่าการไหลปฐมภูมิลดลงเป็นศูนย์ (ระดับการรั่วไหลตามมาตรฐาน ANSI/FCI 70-2 Class IV หรือดีกว่า)

### 4. วาล์วบายพาสรักษาแรงดันแตกต่างทุติยภูมิ (BPV)
ตรวจสอบวาล์วบายพาสปรับสัดส่วน BPV-201 ซึ่งติดตั้งคร่อมระหว่างท่อจ่ายและท่อไหลกลับทุติยภูมิ ทวนสอบว่าเมื่อวาล์วปรับสมดุลของแมนิโฟลด์ปลายทางถูกหรี่ลง BPV จะปรับเปิดอย่างนุ่มนวลเพื่อรักษาเฮดของปั๊มให้คงที่ ป้องกันไม่ให้ใบพัดปั๊มทำงานในสภาวะอั้นแรงดัน (dead-heading)

## การตรวจสอบเปรียบเทียบค่า BMS กับเครื่องมือวัดภาคสนามแบบจุดต่อจุด

ห้ามสันนิษฐานเอาเองว่าค่าที่แสดงบนหน้าจอระบบจัดการอาคาร (BMS) หรือหน้าจอ HMI ของ CDU สะท้อนความเป็นจริงทางกายภาพ จุดตรวจวัดระยะไกลทุกจุดที่ระบุไว้ในข้อกล่าวอ้างโครงการจะต้องผ่านการตรวจสอบเปรียบเทียบแบบจุดต่อจุดกับเครื่องมือวัดอ้างอิงภาคสนามที่ผ่านการสอบเทียบแล้ว:

**การตรวจสอบการสอบเทียบการวัดระยะไกลแบบจุดต่อจุด**

| จุดการวัดระยะไกล | ค่าอ่าน BMS / HMI | ค่าอ้างอิงสอบเทียบ | ค่าเบี่ยงเบนยอมรับ | ผลการตรวจสอบ |
| :--- | :--- | :--- | :--- | :--- |
| อุณหภูมิจ่ายทุติยภูมิ | 40.12 °C | 40.08 °C (PT100) | +/- 0.30 K | ผ่าน (PASS) |
| อุณหภูมิกลับทุติยภูมิ | 50.25 °C | 50.15 °C (PT100) | +/- 0.30 K | ผ่าน (PASS) |
| อัตราไหลทุติยภูมิ | 115.4 m³/h | 116.1 m³/h (อัลตราฯ) | +/- 2.0% | ผ่าน (PASS) |
| แรงดันจ่ายทุติยภูมิ | 285.0 kPa | 282.5 kPa (เกจ) | +/- 10.0 kPa | ผ่าน (PASS) |
| แรงดันกลับทุติยภูมิ | 115.0 kPa | 118.0 kPa (เกจ) | +/- 10.0 kPa | ผ่าน (PASS) |
| ระดับถังขยายตัว | 68.0 % | 67.5 % (หลอดแก้ว) | +/- 3.0 % | ผ่าน (PASS) |

ในการคำนวณและประเมินค่าชลศาสตร์ จำเป็นต้องคำนึงถึงการเปลี่ยนแปลงความหนาแน่นของสารหล่อเย็นตามอุณหภูมิอย่างแม่นยำ เช่น สารละลายโพรพิลีนไกลคอล 25% (PG25) ที่สภาวะเย็น 20°C จะมีความหนาแน่น ρ ≈ 1030 kg/m³ ในขณะที่สภาวะทำงานปกติ 45°C ถึง 50°C ความหนาแน่นจะลดลงเหลือ ρ ≈ 1018 kg/m³ ซึ่งส่งผลโดยตรงต่อการแปลงค่าระหว่างอัตราการไหลเชิงปริมาตรและอัตราการไหลเชิงมวล หากความคลาดเคลื่อนทางไกลเกินกว่าเกณฑ์ที่ยอมรับได้ ต้องทำการปรับเทียบออฟเซ็ตของเซ็นเซอร์ใหม่หรือเปลี่ยนเซ็นเซอร์ตัวใหม่ ห้ามปรับขยายช่วงเกณฑ์การยอมรับเพื่อประนีประนอมกับเซ็นเซอร์ที่ค่าเบี่ยงเบนเป็นอันขาด

## การจำลองสัญญาณเตือนฮาร์ดแวร์ทางกายภาพ

สัญญาณเตือนทั้งหมดต้องได้รับการทวนสอบผ่านการจำลองฮาร์ดแวร์ทางกายภาพ การจำลองสัญญาณเตือนโดยการแก้ไขค่าเซ็ตพอยต์ในซอฟต์แวร์หรือการบังคับบิตในเวิร์กสเตชันถือเป็นสิ่งที่ไม่สามารถยอมรับได้ การจำลองด้วยซอฟต์แวร์พิสูจน์เพียงว่าซอฟต์แวร์สามารถอ่านตัวแปรได้ แต่ไม่ได้พิสูจน์ว่าตัวเซ็นเซอร์ทางกายภาพ สายสัญญาณหน้างาน และตรรกะรีเลย์ทำงานได้จริงในสภาวะหน้างาน

ดำเนินการทดสอบสัญญาณเตือนทางกายภาพภายใต้สคริปต์ 06:
- **สัญญาณเตือนอัตราการไหลทุติยภูมิต่ำ**: ค่อยๆ หรี่วาล์วปรับสมดุลที่ท่อจ่ายทุติยภูมิจนกระทั่งมิเตอร์วัดอัตราการไหลแบบแม่เหล็กไฟฟ้าตรวจพบว่าอัตราการไหลลดต่ำลงกว่าเกณฑ์ตัดการทำงาน ยืนยันว่าตัวควบคุม CDU ส่งเสียงไซเรนเตือน เปิดไฟสัญญาณสีแดง ส่งสัญญาณเตือน Modbus/BACnet ด่วนไปยัง BMS ส่วนกลาง และสั่งทริปรีเลย์อินเทอร์ล็อกของโหลดแบงก์
- **ระดับของเหลวในถังขยายตัวต่ำ**: ใช้มือกดก้านทดสอบของสวิตช์ลูกลอยแม่เหล็กที่ถังขยายตัวลงสู่ระดับต่ำสุด ยืนยันว่า CDU แจ้งเตือนผู้ควบคุม ล็อกการทำงานของฮีตเตอร์ไฟฟ้า และสั่งให้ปั๊มเติมน้ำหล่อเย็นอัตโนมัติเริ่มทำงาน
- **การตรวจจับสารหล่อเย็นทุติยภูมิรั่วไหล**: หยดน้ำปราศจากแร่ธาตุ 5 mL ลงบนสายตรวจจับการรั่วไหลภายนอกที่ติดตั้งไว้ใต้ท่อ CDU และถาดรองแมนิโฟลด์ ยืนยันว่าตัวควบคุมระบบตรวจจับการรั่วไหลสั่งงานภายในเวลา < 2.0 วินาที แสดงตำแหน่งระยะทางที่เกิดการรั่วไหลอย่างแม่นยำ และส่งสัญญาณเตือนวิกฤตแบบล็อกค้าง (latching alarm) ไปยัง BMS

**ผลการตรวจสอบสัญญาณเตือนสามรูปแบบ**

| 1. ผ่าน (PASS) | จำลองสัญญาณเตือนที่เซ็นเซอร์จริง; เสียง/ไฟเตือนในพื้นที่ทำงาน; BMS บันทึก เหตุการณ์พร้อมเวลาและคำอธิบายถูกต้อง; อินเทอร์ล็อกตัดการทำงานอย่างสมบูรณ์ |
| :--- | :--- |
| 2. ไม่ผ่าน (FAIL) | จำลองสัญญาณเตือนแต่เซ็นเซอร์ตรวจไม่พบ; เวลาหน่วงเกินเกณฑ์; รีเลย์อินเทอร์ล็อก ไม่ยอมตัดวงจร; บันทึกลงในทะเบียนรายการแก้ไขหลัก (Master Punch List) ทันที |
| 3. ไม่ได้สาธิต (NOT DEMONSTRATED) | อุปกรณ์ไม่มีเซ็นเซอร์ทางกายภาพ ไม่มีสายไฟ หรือไม่มีรีจิสเตอร์ซอฟต์แวร์สำหรับ สัญญาณเตือนนี้ บันทึกบนแผ่นที่ 2 ว่า "ไม่ได้สาธิต" อย่างชัดเจน ห้ามลงว่า "ผ่าน" |

หากสัญญาณเตือนใดไม่สามารถทดสอบได้เนื่องจากไม่มีการติดตั้งฮาร์ดแวร์ระหว่างการก่อสร้าง ช่องในแผ่นที่ 2 จะต้องระบุว่า **ไม่ได้สาธิต (NOT DEMONSTRATED)** การลงบันทึกสัญญาณเตือนที่ไม่ได้ทดสอบว่า "ผ่าน" เพียงเพราะ "ผู้ผลิตสัญญาว่าตรรกะทำงานได้" ถือเป็นการละเมิดจรรยาบรรณวิชาชีพอย่างร้ายแรง

## เกตเงื่อนไขเบื้องต้นระดับ 4

การทดสอบสมรรถนะการทำงานระดับ 4 จะสิ้นสุดลงเมื่อสคริปต์ระบบเดี่ยวทั้งหมดได้รับการปฏิบัติการและลงนามครบถ้วน สัญญาณเตือนที่ทดสอบไม่ผ่าน เซ็นเซอร์ที่ยังไม่สอบเทียบ หรือวาล์วควบคุมที่มีอาการแกว่งตัว จะต้องได้รับการแก้ไขอย่างเป็นทางการและทดสอบซ้ำให้ผ่าน ก่อนที่โครงการจะได้รับอนุญาตให้ก้าวเข้าสู่การทดสอบความร้อนแบบหลายระบบ

## การตัดสินใจที่ต้องบันทึกก่อนเริ่มการทดสอบ

- บันทึกการเริ่มเดินเครื่องอย่างนุ่มนวลของปั๊ม CDU และการติดตามความถี่ VFD
- บันทึกสภาวะชั่วครู่ของการสลับปั๊มทุติยภูมิ N+1 อัตโนมัติที่มีพยานรับรอง (เวลาสลับ ≤ 1.5 s)
- บันทึกการสอบเทียบการวัดระยะไกลแบบจุดต่อจุดในทุกจุดตรวจวัดวิกฤต
- บันทึกการจำลองสัญญาณเตือนทางกายภาพ พร้อมระบุรายการ ผ่าน, ไม่ผ่าน และ ไม่ได้สาธิต
- การยืนยันว่าเงื่อนไขเบื้องต้นของระดับ 4 ทั้งหมดได้รับการลงนามอนุมัติก่อนเปิดเกตระดับ 5
