แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 9. หน้าต่างความร้อน

หน้าต่างการทดสอบความร้อนคือช่วงเวลาที่มีผู้มีส่วนได้ส่วนเสียเข้ามาถ่ายภาพมากที่สุด แต่มันไม่ใช่โครงการทั้งหมด หากเป็นผลลัพธ์สูงสุดที่ได้รับมาจากการดำเนินการตามบทก่อนหน้าอย่างมีระเบียบวินัย

ในกรอบการดำเนินงานคอมมิชชันนิง (commissioning) สากล ขั้นตอนนี้คือ **การทดสอบระบบบูรณาการระดับ 5 (Level 5 Integrated System Testing - IST)** หน้าที่ของคุณในระหว่างหน้าต่างนี้คือการดำเนินการตามสคริปต์การทดสอบแบบพลวัตที่ได้รับอนุมัติตามลำดับที่เข้มงวด รักษาระยะเวลาคงที่ (dwell duration) อย่างเคร่งครัด บันทึกข้อมูลการวัดระยะไกลที่มีความแม่นยำสูง และบังคับใช้เกณฑ์การสั่งหยุดทันทีเมื่อมีค่าที่เกินขีดจำกัด นี่ไม่ใช่โอกาสสำหรับการด้นสดขั้นตอนการทดสอบใหม่หน้างาน

![กราฟปั๊มสภาวะเย็นเทียบกับร้อน](../figures/fig-03-pump-curves-cold-vs-hot.png)

## สคริปต์ 07: เส้นโค้งปั๊มฐานอ้างอิงสภาวะเย็นแบบไม่มีความร้อน

ก่อนที่จะป้อนพลังงานความร้อน คุณต้องดำเนินการตามสคริปต์ 07 เพื่อสร้างฐานอ้างอิงความต้านทานทางชลศาสตร์ของลูปทุติยภูมิ (TCS)

### เหตุใดจึงต้องสร้างฐานอ้างอิงก่อนจ่ายความร้อน?
สารหล่อเย็นถ่ายโอนความร้อนทุติยภูมิ—ซึ่งโดยทั่วไปคือสารละลายโพรพิลีนไกลคอล 25% (PG25) หรือน้ำปราศจากแร่ธาตุที่ผ่านการปรับสภาพ—จะเกิดการเปลี่ยนแปลงความหนืดอย่างมีนัยสำคัญตลอดช่วงอุณหภูมิการทำงาน:
- ที่อุณหภูมิ 20.0°C ความหนืดคิเนมาติกของ PG25 อยู่ที่ $\nu ≈ 2.45 mm²/s$ (μ ≈ 2.50 cP)
- ที่อุณหภูมิ 50.0°C ความหนืดคิเนมาติกจะลดลงมากกว่า 50% เหลือเพียง $\nu ≈ 1.15 mm²/s$ (μ ≈ 1.10 cP)

การลดลงของความหนืดนี้จะลดแรงเค้นเฉือนที่ผนังท่อและความต้านทานจากแรงเสียดทานแบบปั่นป่วน สำหรับอัตราการไหลเชิงปริมาตรที่เท่ากัน แรงดันตกคร่อมแมนิโฟลด์ทุติยภูมิและหัวต่อสวมเร็วที่อุณหภูมิ 50°C จะลดลงอย่างมากเมื่อเทียบกับที่อุณหภูมิ 20°C

หากคุณไม่ได้สร้างฐานอ้างอิงความต้านทานทางชลศาสตร์ในสภาวะเย็นไว้ก่อน คุณจะไม่สามารถแยกแยะความต้านทานจากแรงเสียดทานของท่อออกจากการเจือจางความหนืดของของเหลวจากความร้อนได้ หากเกิดความผิดปกติของการไหลขึ้นในภายหลังภายใต้ภาระความร้อนเต็มพิกัด ผู้ตรวจสอบจะไม่สามารถระบุได้ว่าปัญหานั้นเกิดจากการสึกหรอของใบพัดปั๊ม การอุดตันของระบบท่อ หรือการเจือจางความหนืดของสารหล่อเย็น

### โปรโตคอลการปฏิบัติการสำหรับแผ่นที่ 6
1. **ล็อกการปรับความถี่ของ VFD**: ล็อกปั๊มทุติยภูมิของ CDU ให้อยู่ในการควบคุมความถี่แบบแมนนวลที่ 50.0 Hz (หรือ 60.0 Hz ตามพิกัดการออกแบบ) และต้องยืนยันว่าระบบปรับความเร็วรอบตามแรงดันแตกต่างอัตโนมัติถูกปิดการทำงาน
2. **โปรไฟล์การหรี่วาล์วสี่จุด**: ค่อยๆ หรี่วาล์วปรับสมดุลหลักของลูปทุติยภูมิเพื่อสร้างจุดทำงานทางชลศาสตร์สี่จุดที่แตกต่างกัน:
 - จุดที่ 1: เปิดสุด 100% (อัตราการไหลสูงสุด)
 - จุดที่ 2: เซ็ตพอยต์อัตราการไหลเทียบเท่า 80%
 - จุดที่ 3: เซ็ตพอยต์อัตราการไหลเทียบเท่า 60%
 - จุดที่ 4: เซ็ตพอยต์อัตราการไหลเทียบเท่า 40%
3. **บันทึกเฮดเทียบกับอัตราการไหล**: ในแต่ละจุด ให้บันทึกอัตราการไหลเชิงปริมาตร Q โดยใช้อัลตราโซนิกโฟลว์มิเตอร์ และแรงดันแตกต่าง ΔP คร่อมปั๊มและแมนิโฟลด์ทุติยภูมิ
4. **มาตรฐานการยอมรับ**: เส้นโค้งสภาวะเย็นที่วัดได้จริงต้องตรงกับเส้นโค้งปั๊มที่ได้รับการรับรองจากผู้ผลิตภายในช่วง ± 5.0% และอุณหภูมิของเหลวต้องคงที่ภายในช่วง ± 0.5 K ตลอดการทดสอบ

![บันไดความร้อนและระยะเวลาคงที่แบบบูรณาการ](../figures/fig-05-thermal-ladder-and-dwell.png)

## สคริปต์ 08: บันไดภาระความร้อนหลายระดับ

เมื่อเส้นโค้งฐานอ้างอิงชลศาสตร์สภาวะเย็นได้รับการลงนามอนุมัติแล้ว การจ่ายภาระความร้อนจะเริ่มต้นขึ้นภายใต้สคริปต์ 08 บันไดความร้อนคือลำดับความร้อนแบบก้าวหน้าที่ออกแบบมาเพื่อทวนสอบว่าการจ่ายไฟฟ้าของอาคาร เครื่องแลกเปลี่ยนความร้อนของ CDU ลูปน้ำปฐมภูมิ และการจัดการอากาศในห้องขาวสามารถเข้าสู่สภาวะเสถียรได้ในแต่ละขั้นภาระ

```
+----------------------------------------------------------------------------------------------------+
| พารามิเตอร์แต่ละขั้นของบันไดความร้อน |
+-------+------------+------------+--------------------+----------------------+----------------------+
| ขั้น | ภาระความร้อน| กำลังไฟ kW | ระยะเวลาคงที่ขั้นต่ำ| เป้าหมายความเสถียร | แผ่นบันทึกที่อ้างอิง |
+-------+------------+------------+--------------------+----------------------+----------------------+
| 1 | ขั้น 25% | 300 kW | 45 นาที | การติดตามเริ่มต้น TCV | แผ่นที่ 3 (ชุดที่ 1) |
| 2 | ขั้น 50% | 600 kW | 45 นาที | สมดุลภาระบางส่วน | แผ่นที่ 3 (ชุดที่ 2) |
| 3 | ขั้น 75% | 900 kW | 45 นาที | ตรวจการเลื่อนชลศาสตร์| แผ่นที่ 3 (ชุดที่ 3) |
| 4 | ขั้น 100% | 1200 kW | 4.0 ชั่วโมง (แช่คงที่| สมดุลภาระเต็มพิกัด | แผ่นที่ 3 (ชุดที่ 4) |
| 5 | ขั้น 110% | 1320 kW | 60 นาที | ทดสอบความเค้นภาระเกิน | แผ่นที่ 3 (ชุดที่ 5) |
+-------+------------+------------+--------------------+----------------------+----------------------+
```

### เกณฑ์ระยะเวลาคงที่ของสมดุลความร้อน (Dwell Criteria)
ห้ามก้าวไปสู่ขั้นภาระถัดไปโดยอาศัยเพียงเวลาที่ล่วงเลยไป ขั้นภาระจะถือว่าสมบูรณ์ก็ต่อเมื่อระบบบรรลุ **สมดุลความร้อน (thermal equilibrium)** ที่ผ่านการทวนสอบแล้วเท่านั้น:

$$\left| \frac{dT_{\text{supply}}}{dt} \right| \le 0.20\,\text{K} \text{ ตลอดช่วงเวลา 10 นาทีต่อเนื่อง}$$

หากอุณหภูมิจ่ายของลูปทุติยภูมิยังคงเพิ่มขึ้นหรือแกว่งตัวเนื่องจากวาล์วควบคุมทำงานไม่นิ่ง (hunting) จะต้องขยายระยะเวลาคงที่ออกไป การก้าวขึ้นสู่ขั้นความร้อนที่สูงขึ้นในขณะที่ลูปควบคุมยังไม่เสถียรจะยิ่งเพิ่มความไม่เสถียรทางความร้อนและเสี่ยงต่อการทริปขีดจำกัดความปลอดภัยที่อุณหภูมิสูง

### การกระทบยอดสมดุลความร้อนเอนทัลปี (Enthalpy Closure Ratio)
ในแต่ละขั้นความร้อน ให้กระทบยอดพลังงานไฟฟ้าจริงที่ใช้เทียบกับพลังงานความร้อนที่ถูกดูดซับโดยสารหล่อเย็นทุติยภูมิ:

$$Q_{\text{liquid}} = \dot{m} \cdot c_p(T_{\text{bulk}}) \cdot (T_{\text{return}} - T_{\text{supply}})$$

โดยที่:
- ṁ = ρ · Q คืออัตราการไหลเชิงมวล (kg/s)
- c_p คือค่าความจุความร้อนจำเพาะของ PG25 ที่ประเมิน ณ อุณหภูมิเฉลี่ยของของเหลว (kJ/kg·K)
- P_elec คือกำลังไฟฟ้าจริง 3 เฟสที่วัดได้จากมิเตอร์อ้างอิงคลาส 0.2 (kW)

**มาตรฐานการยอมรับ**: อัตราการปิดสมดุลความร้อนเอนทัลปี $\eta = \frac{Q_{\text{liquid}}}{P_{\text{elec}}}$ จะต้องอยู่ในช่วง:

$$97.0\% \le \eta \le 101.5\%$$

อัตราการปิดสมดุลที่ต่ำกว่า 97.0% บ่งชี้ถึงความผิดพลาดอย่างมีนัยสำคัญของการวัด (เช่น ความหนาแน่นของเหลวไม่ถูกต้อง ความเข้มข้นของไกลคอลผิดพลาด หรือโฟลว์มิเตอร์ยังไม่ได้จูน) หรือเกิดการสูญเสียความร้อนจากการพาความร้อนสู่อากาศในห้องขาวมากเกินไป ส่วนอัตราการปิดสมดุลที่เกินกว่า 101.5% เป็นสิ่งที่เป็นไปไม่ได้ในทางอุณหพลศาสตร์และเป็นสัญญาณเตือนของข้อผิดพลาดในการสอบเทียบ

### การตรวจสอบด้วยภาพถ่ายความร้อนอินฟราเรด (IR)
เมื่อผ่านไป 30 นาทีในขั้นการแช่คงที่ที่ภาระเต็มพิกัด 100% ให้ดำเนินการสำรวจภาพถ่ายความร้อนอินฟราเรดของอุปกรณ์กระจายไฟฟ้าทั้งหมด:
- สแกนหางปลาขั้วต่อเบรกเกอร์ PDU ต้นทาง จุดต่อกล่องแท็ปบัสเวย์ ขั้วต่อคอนแทกเตอร์ และเต้ารับจ่ายไฟของโหลดแบงก์
- **มาตรฐานการยอมรับ**: ขั้วต่อทางไฟฟ้าต้องมีอุณหภูมิสัมบูรณ์ไม่เกิน **75.0°C** และความไม่สมดุลของอุณหภูมิระหว่างเฟสต่อเฟสของจุดต่อที่เหมือนกันต้องไม่เกิน **5.0 K** ขั้วต่อที่หลวมจนเกิดจุดร้อน (hot spot) จะต้องถูกบันทึกลงในแผ่นที่ 3 เป็นข้อบกพร่องทางไฟฟ้า

### ขั้นตอนภาระเกินและสภาวะชั่วครู่ของสคริปต์ 08
- **การทดสอบความเค้นภาระเกิน 110%**: เดินระบบที่กำลังไฟฟ้า 1320 kW เป็นเวลา 60 นาที เพื่อพิสูจน์ว่าเบรกเกอร์ บัสบาร์ และสมรรถนะการทำความเย็นปฐมภูมิของอาคารยังคงมีขอบเขตความปลอดภัยเหนือกว่าพิกัดการออกแบบ
- **การทดสอบการเปลี่ยนแปลงขั้นความร้อนอย่างกะทันหัน (Thermal Shock)**: สั่งลดโหลดอย่างกะทันหันจาก $100% \to 30%$ ในขั้นตอนเดียว คงที่ไว้ 30 นาที แล้วสั่งเพิ่มโหลดอย่างกะทันหันกลับจาก $30% \to 100%$ เพื่อทวนสอบว่าวาล์วปรับสัดส่วนปฐมภูมิของ CDU (TCV-101) สามารถตอบสนองตามการแกว่งตัวของภาระงานประมวลผลได้อย่างรวดเร็วโดยไม่แกว่งวูบวาบหรือทำให้อุณหภูมิจ่ายทุติยภูมิพุ่งเกินพิกัด (ΔT_overshoot ≤ 1.5 K)

## ความสม่ำเสมอของการกระจายสารหล่อเย็นหลายแร็ค

ในระหว่างการแช่คงที่ที่โหลด 100% ให้วัดอัตราการไหลผ่านโหลดแบงก์แต่ละเครื่องตลอดทั้งแถวแมนิโฟลด์ ดังที่แสดงในรูปที่ 04 ระบบท่อแบบไหลกลับตรงมักทำให้แร็คตัวที่ไกลที่สุดขาดแคลนสารหล่อเย็น ขณะที่ลูปแบบไหลกลับย้อนทิศ (Tichelmann / reverse-return) จะรักษาแรงดันตกคร่อมที่สม่ำเสมอตลอดแนว

**มาตรฐานการยอมรับ**:
1. ความเบี่ยงเบนของอัตราการไหลของโหลดแบงก์แต่ละเครื่องเทียบกับค่าเฉลี่ยต้องไม่เกิน **± 7.5%**
2. ค่าสัมประสิทธิ์ความแปรปรวนของทั้งแถว ($CV = \frac{\sigma}{\mu} \cdot 100\%$) ครอบคลุมโหลดแบงก์ทั้งสิบเครื่องต้องเป็นไปตามเกณฑ์:

$$CV \le 5.0\%$$

## การบังคับใช้ขอบเขตอุณหภูมิจุดน้ำค้าง (Dew Point Margin)

ตลอดการทดสอบความร้อนทั้งหมด ให้ตรวจสอบความชื้นสัมพัทธ์และอุณหภูมิกระเปาะแห้งของอากาศในโถงศูนย์ข้อมูลอย่างต่อเนื่อง และคำนวณอุณหภูมิจุดน้ำค้างของอากาศ T_dew แบบเรียลไทม์

**มาตรฐานการยอมรับ**: อุณหภูมิจ่ายของลูปทุติยภูมิ T_supply จะต้องสูงกว่าอุณหภูมิจุดน้ำค้างของห้องอย่างน้อย **2.0 K** ตลอดเวลา:

$$T_{\text{supply}} - T_{\text{dew}} \ge 2.0\,\text{K}$$

หากอุณหภูมิจ่ายทุติยภูมิลดต่ำลงเข้าใกล้อุณหภูมิจุดน้ำค้าง แสดงว่าตรรกะวาล์วผสมของ CDU บกพร่อง ซึ่งจะก่อให้เกิดอันตรายจากการกลั่นตัวเป็นหยดน้ำบนท่อแมนิโฟลด์ที่ไม่ได้หุ้มฉนวนทันที

## การตัดสินใจที่ต้องบันทึกก่อนเริ่มการทดสอบ

- เส้นโค้งปั๊มฐานอ้างอิงสภาวะเย็นที่ไม่มีความร้อนซึ่งมีพยานรับรอง บันทึกลงในแผ่นที่ 6
- บันทึกบันไดภาระความร้อนหลายระดับที่สมบูรณ์ (แผ่นที่ 3-1 ถึง 3-5)
- อัตราการปิดสมดุลความร้อนเอนทัลปีที่คำนวณได้ในแต่ละขั้น (≥ 97.0%)
- บันทึกการสำรวจภาพถ่ายความร้อนอินฟราเรด พร้อมบันทึกอุณหภูมิสูงสุดที่ขั้วต่อ
- การคำนวณความสม่ำเสมอของการไหลหลายแร็ค (CV ≤ 5.0%)
- การทวนสอบอย่างต่อเนื่องว่าอุณหภูมิสารหล่อเย็นทุติยภูมิสูงกว่าจุดน้ำค้างของโถง ≥ 2.0 K
