แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 10. การหยุด และลำดับการถอนตัว

การหยุดฉุกเฉิน (emergency stop) ในโถงศูนย์ข้อมูลไม่ใช่เพียงคำแนะนำในคู่มือการตอบสนองต่อเหตุฉุกเฉิน แต่เป็นวงจรความปลอดภัยทางกายภาพที่เดินสายไว้เพื่อตัดกระแสไฟฟ้าออกจากอุปกรณ์อย่างรวดเร็วและปลอดภัย

หนังสือเล่มแรกระบุไว้ว่าระบบหยุดนิรภัยภายในตัวโหลดแบงก์ (load bank) จะทำงานโดยอัตโนมัติและคงอยู่ได้แม้สูญเสียเครือข่ายควบคุม ส่วนหนังสือเล่มนี้จะควบคุมว่าใครมีอำนาจในการสั่งเปิดใช้วงจรหยุดดังกล่าว และใครได้รับอนุญาตให้ข้ามการทำงาน (override) ของมันได้

กฎการปฏิบัติการนั้นเด็ดขาด: **ห้ามผู้ใดข้ามการทำงานของการสั่งหยุดฉุกเฉินเมื่อมีการสั่งการแล้วเป็นอันขาด** หากช่างเทคนิค เด็กฝึกงาน หรือผู้สังเกตการณ์สั่งหยุดเนื่องจากสงสัยว่ามีการรั่วไหล พบความผิดปกติทางไฟฟ้า หรือกังวลเรื่องความปลอดภัยส่วนบุคคล การทดสอบจะต้องยุติลงทันที หัวหน้าการทดสอบ (Test Lead) ที่ตอบกลับว่า "เดี๋ยวก่อน ขอดูเส้นโค้งความร้อนสักสามสิบวินาที" ถือว่าได้กระทำความผิดทางวินัยความปลอดภัยขั้นร้ายแรง นับตั้งแต่วินาทีนั้นเป็นต้นไป ช่วงเวลานั้นจะสิ้นสุดสภาพการเป็นการทดสอบทางวิศวกรรม และกลายเป็นการสืบสวนอุบัติการณ์อย่างเป็นทางการ

![ออสซิลโลแกรมรูปแบบความล้มเหลวชั่วครู่](../figures/fig-06-transient-failure-scenarios.png)

## สคริปต์ 09: การทวนสอบสภาวะความล้มเหลวชั่วครู่แบบพลวัต

การทดสอบระบบบูรณาการภายใต้สคริปต์ 09 จะทวนสอบว่าระบบหล่อเย็นของโถงศูนย์ข้อมูลสามารถเอาชีวิตรอดจากเหตุการณ์ขัดข้องร้ายแรงของอาคารได้โดยไม่ทำให้อุปกรณ์ประมวลผลเสียหาย การทดสอบเหล่านี้จำลองรูปแบบความล้มเหลวในโลกแห่งความเป็นจริงและบันทึกเส้นโค้งการฟื้นตัวชั่วครู่ลงในแผ่นที่ 4:

### 1. ปั๊มทุติยภูมิทริปและการสลับการทำงานอัตโนมัติ (N+1 VFD Swap)
ในขณะที่ระบบกำลังทำงานที่ภาระความร้อนเต็มพิกัด 100% (1.2 MW) ให้จำลองทริปทางกายภาพที่ปั๊มทุติยภูมิที่กำลังทำงานอยู่ (ปั๊ม P-1A):
- **เกณฑ์การยอมรับ**: ปั๊มสแตนด์บาย (ปั๊ม P-1B) ต้องตรวจพบการสูญเสียแรงดันแตกต่าง สตาร์ตอัตโนมัติ และฟื้นฟูอัตราการไหลของการออกแบบในลูปกลับคืนมาได้ภายในเวลา ≤ 1.5 วินาที
- แรงดันกระเพื่อมของค้อนน้ำสูงสุดเมื่อเช็ควาล์วปิดตัวต้องไม่เกิน ± 50 kPa
- แรงดันแตกต่างของลูปทุติยภูมิต้องไม่ลดต่ำลงกว่าขีดจำกัดต่ำสุดของการเกิดโพรงไอ (100 kPa)

### 2. การสูญเสียแหล่งจ่ายไฟหลัก Feeder A / การสลับของ ATS แบบ 2N
ในขณะที่ CDU กำลังทำงานภายใต้ระบบจ่ายไฟฟ้าแบบ 2N ให้สั่งปลดเบรกเกอร์วงจรหลัก Feeder A:
- **เกณฑ์การยอมรับ**: สวิตช์สลับแหล่งจ่ายไฟฟ้าแบบสแตติก (STS) หรือสวิตช์สลับแหล่งจ่ายอัตโนมัติ (ATS) ต้องสลับไปยัง Feeder B ภายในเวลา ≤ 16 มิลลิวินาที (น้อยกว่าหนึ่งรอบคลื่น AC)
- บัสควบคุม 24V DC ของ CDU ต้องรักษาแรงดันไฟฟ้าให้คงที่โดยไม่ตกต่ำกว่าขีดจำกัดตัดการทำงานของ PLC
- ตัวควบคุม PLC ของ CDU จะต้อง **ไม่รีบูต** การรีบูตของตัวควบคุมระหว่างการสลับบัสไฟฟ้าถือเป็นความล้มเหลวทันทีของการทดสอบระดับ 5
- VFD ของปั๊มทุติยภูมิต้องทนทานผ่านการสลับบัสได้อย่างราบรื่น หรือฟื้นฟูความถี่การทำงานเต็มพิกัดกลับคืนมาได้ภายในเวลา < 3.0 วินาที

### 3. การหยุดชะงักของน้ำหล่อเย็นปฐมภูมิ (การสูญเสีย FWS)
ในขณะที่ลูปทุติยภูมิทำงานที่ภาระความร้อน 100% ให้จำลองการสูญเสียน้ำหล่อเย็นปฐมภูมิของอาคารอย่างสิ้นเชิงโดยการสั่งปิดวาล์วตัดตอนของท่อจ่ายปฐมภูมิอย่างรวดเร็ว:
- การทดสอบนี้จะวัด **ความเฉื่อยทางความร้อนชลศาสตร์ (hydraulic thermal inertia)** ของวงจรทุติยภูมิ
- เมื่อการดึงความร้อนฝั่งปฐมภูมิลดลงเป็นศูนย์ พลังงานความร้อนที่โหลดแบงก์ป้อนเข้ามาจะถูกดูดซับไว้โดยค่าความจุความร้อนสัมผัสได้ (sensible heat capacity) ของมวลสารหล่อเย็นทุติยภูมิทั้งหมด:

$$\frac{dT_{\text{supply}}}{dt} = \frac{P_{\text{load}}}{M_{\text{fluid}} \cdot c_p}$$

- **เกณฑ์การยอมรับ**:
 - ระยะเวลาหน่วง (buffer time) ที่อุณหภูมิจ่ายทุติยภูมิใช้ในการไต่ขึ้นจากค่าปกติ 40.0°C ไปถึงเกณฑ์สัญญาณเตือนอุณหภูมิสูง (High Temperature Alarm) ที่ 45.0°C จะต้องไม่น้อยกว่า **40 วินาที** (t_buffer ≥ 40 s)
 - เมื่ออุณหภูมิแตะ 45.0°C CDU ต้องแจ้งเตือนอุณหภูมิสูงอัตโนมัติและเริ่มต้นการปลดโหลดความร้อนเป็นขั้น
 - หากอุณหภูมิพุ่งขึ้นแตะขีดจำกัดวิกฤตฉุกเฉินที่ **50.0°C** วงจรอินเทอร์ล็อกฉุกเฉินจะต้องทริปคอนแทกเตอร์จ่ายไฟของโหลดแบงก์ทั้งหมดในทันที เพื่อหยุดการป้อนความร้อนก่อนที่จะเกิดการเดือดเป็นไอหรือเกิดความเสียหายต่อแมคคานิคอลซีลของปั๊ม

### 4. การตัดขาดการสื่อสารของระบบ BMS
ในขณะที่ลูปทำงานที่ภาระความร้อนเต็มพิกัด ให้ปลดสายเคเบิลเครือข่ายอีเทอร์เน็ต Modbus-TCP และ BACnet ที่เชื่อมต่อระหว่าง PLC ของ CDU กับ BMS ส่วนกลางของอาคารออกทางกายภาพ:
- **เกณฑ์การยอมรับ**: ตัวควบคุมท้องถิ่นของ CDU ต้องทำงานต่อไปได้อย่างเป็นอิสระโดยไม่สะดุด ความเร็วปั๊มทุติยภูมิและตำแหน่งวาล์วปรับสัดส่วนต้องคงที่ภายใต้การควบคุม PID ภายในตัวเครื่อง CDU ต้องไม่แกว่งวูบวาบหรือเปิดวาล์วค้างเนื่องจากการสูญเสียการเชื่อมต่อภายนอก

## ลำดับการถอนตัวแบบควบคุม (แผ่นที่ 5)

การถอนกำลังและปลดระบบออกจากการทดสอบความร้อนระดับหลายเมกะวัตต์ต้องการระเบียบวินัยในการปฏิบัติการเช่นเดียวกับการเริ่มเดินระบบ ลำดับการตัดกระแสไฟฟ้าและการชัตดาวน์จะต้องดำเนินการตามลำดับที่เข้มงวดและห้ามย้อนกลับลำดับขั้นตอนโดยเด็ดขาด

**ลำดับการชัตดาวน์ภาคบังคับ**

| ขั้น | คำสั่งการปฏิบัติการ | เหตุผลทางวิศวกรรมและความปลอดภัย |
| :--- | :--- | :--- |
| 01 | ปลดภาระความร้อนลงสู่ 0 kW | สั่งตัดคอนแทกเตอร์/SCR ทั้งหมด ห้ามตัดการไหลของสารหล่อเย็น ในขณะที่ความร้อนไฟฟ้า 1.2 MW ยังทำงานอยู่เป็นอันขาด! |
| 02 | ปลดเบรกเกอร์ของโหลดแบงก์ | ตัดแยกและแขวนป้ายเตือน (LOTO) แหล่งจ่ายไฟฟ้าหลักทั้งหมด ทวนสอบว่าวงจรไร้แรงดันด้วยเครื่องตรวจวัดแรงดันที่สอบเทียบแล้ว |
| 03 | หมุนเวียนของเหลวระบายความร้อน 10 นาที | เดินปั๊มทุติยภูมิต่อเนื่องเป็นเวลา 10 นาที เพื่อกำจัดความร้อน ตกค้างในขดลวดฮีตเตอร์และป้องกันการเดือดเป็นไอลักษณะเฉพาะที่ |
| 04 | หยุดปั๊มทุติยภูมิของ CDU | ปิดปั๊มหลังจากอุณหภูมิสารหล่อเย็นทุติยภูมิลดลงต่ำกว่า 30.0°C เท่านั้น และยืนยันว่าแรงดันแตกต่างลดลงสู่ 0 kPa |
| 05 | ตัดแยกแมนิโฟลด์และถอดสายยาง | ปิดวาล์วตัดตอนแมนิโฟลด์ ระบายแรงดันตกค้างลงสู่ถังรองรับ และปลดหัวต่อสวมเร็วออก |

> **คำเตือนขั้นวิกฤตเกี่ยวกับการย้อนลำดับ**: ห้ามสลับขั้นตอนที่ 1 และขั้นตอนที่ 4 โดยเด็ดขาด! การหยุดการไหลเวียนของสารหล่อเย็นในขณะที่ความร้อนไฟฟ้าระดับหลายเมกะวัตต์ยังทำงานอยู่ จะทำให้สารหล่อเย็นที่ขังนิ่งอยู่ภายในช่องทางฮีตเตอร์เดือดกลายเป็นไอระเบิดขึ้นในเวลาเพียงไม่กี่วินาที การขยายตัวของไอน้ำอย่างรวดเร็วจะสร้างแรงดันกระชากมหาศาลที่ระเบิดรอยย้ำของสายยาง ทำลายไดอะแฟรมของเซ็นเซอร์ และก่อให้เกิดอันตรายจากการลวกไหม้ที่ร้ายแรงต่อบุคลากรในทางเดิน แผ่นที่ 5 กำหนดให้ต้องทำเครื่องหมายถูกตามลำดับเวลาอย่างเคร่งครัด หากทำเครื่องหมายผิดลำดับจะถือว่าแผ่นบันทึกนั้นเป็นโมฆะทันที

## ความปลอดภัยของข้อมูลและการสำรองข้อมูลสองชุดทันที

ก่อนที่จะเก็บสายเคเบิลหรือเครื่องมือวัดชิ้นแรกลงในกล่องขนส่ง ข้อมูลการทดสอบทั้งหมดจะต้องได้รับการสำรองไว้อย่างปลอดภัย:
- ส่งออกไฟล์บันทึก CSV ความถี่สูงดิบทั้งหมดจากโหลดแบงก์ เครื่องวิเคราะห์คุณภาพไฟฟ้า และอัลตราโซนิกโฟลว์มิเตอร์
- ส่งออกบันทึกแนวโน้มแบบ 1 วินาทีจาก PLC ท้องถิ่นของ CDU และ BMS ส่วนกลางของอาคาร
- จัดเก็บภาพถ่ายความร้อนอินฟราเรดความละเอียดสูงทั้งหมดและภาพถ่ายดิจิทัลของแผ่นบันทึกหลักภาคสนาม

สร้างชุดสำรองข้อมูลอิสระสองชุดบนสื่อบันทึกข้อมูลที่แยกจากกันทางกายภาพ (เช่น ชุดหนึ่งในเวิร์กสเตชันที่ปลอดภัยหน้างาน และอีกชุดหนึ่งในไดรฟ์ภายนอกที่มีการเข้ารหัส) ไดรฟ์จัดเก็บข้อมูลที่แพ็กลงในกล่องขนส่งไม่ถือเป็นชุดสำรองข้อมูลที่เข้าถึงได้ หากกล่องนั้นล่าช้าหรือสูญหายระหว่างขนส่ง โครงการคอมมิชชันนิงจะไม่สามารถรับรองผลได้ และจะต้องทำการทดสอบซ้ำใหม่ทั้งหมดเป็นเวลาหลายสัปดาห์

## การถอนกำลังและการฟื้นฟูสภาพสถานที่

การถอนกำลังจะเสร็จสิ้นด้วยการตรวจนับพัสดุอุปกรณ์:
- ตรวจนับหัวต่อสวมเร็ว สายยางอ่อน ข้อต่อแปลง และฝาครอบปิดปลายท่อทุกชิ้นเทียบกับรายการตรวจนับการเปิดหีบห่อในแผ่นที่ 1
- ติดตั้งฝาครอบกันฝุ่นที่ทนแรงดันบนพอร์ตจ่ายและไหลกลับของแมนิโฟลด์ทุกจุด
- ตรวจสอบแผ่นพื้นยก รางสายเคเบิล และผนังของโถงศูนย์ข้อมูล เพื่อหารอยถลอก หยดน้ำหล่อเย็น หรือเศษขยะตกค้าง
- ปรับคืนวาล์ว เบรกเกอร์ไฟฟ้า และลูปควบคุมของ BMS ของอาคารถาวรทั้งหมดกลับสู่โครงร่างการทำงานตามเกณฑ์ปกติ

บันทึกประจำกะสำหรับวันสุดท้ายจะระบุว่าการทดสอบเสร็จสิ้นแล้ว บันทึกตำแหน่งจัดเก็บทางกายภาพของแฟ้มข้อมูล และสรุปรายการแก้ไขที่ยังเปิดอยู่ แต่จะไม่ประกาศว่าอาคาร "ผ่านการทดสอบ" การรับรองผลขั้นสุดท้ายจะเกิดขึ้นหลังจากที่รายงานคอมมิชชันนิงฉบับสมบูรณ์ได้รับการตรวจสอบและอนุมัติแล้วเท่านั้น

## การตัดสินใจที่ต้องบันทึกก่อนเริ่มการทดสอบ

- การทดสอบการหยุดฉุกเฉินที่มีพยานรับรอง ยืนยันว่าวงจรหยุดทางกายภาพตัดความร้อนได้ทันที
- บันทึกการทดสอบสภาวะชั่วครู่แบบพลวัตในแผ่นที่ 4 (ปั๊มทริป, ไฟฟ้า 2N ดับ, น้ำเย็น FWS ดับ, การสื่อสาร BMS ดับ)
- บันทึกลำดับขั้นตอนการชัตดาวน์ในแผ่นที่ 5 ที่ดำเนินการตามลำดับเวลาอย่างเคร่งครัด
- ตำแหน่งจัดเก็บทางกายภาพและค่าแฮชตรวจสอบความถูกต้อง (cryptographic checksum) ของชุดสำรองข้อมูลทั้งสองชุด
- รายการตรวจสอบการถอนกำลังที่สมบูรณ์ ยืนยันว่าไม่มีข้อต่อสูญหายหรือการดัดแปลงระบบหลงเหลืออยู่
