แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 15. แผ่นบันทึกที่ต้องถือไว้ในมือ

บทที่ 16 แสดงแบบฟอร์มบันทึกข้อมูลทางวิศวกรรมหลักทั้งเจ็ดฉบับ จงพิมพ์แบบฟอร์มเหล่านี้ลงบนกระดาษกันน้ำ รวบรวมเข้าในแฟ้มภาคสนามเฉพาะ และนำติดตัวไปยังโถงศูนย์ข้อมูล

อย่าพยายามสรุปตารางข้อมูลเหล่านี้ให้กลายเป็นย่อหน้าบรรยายระดับสูงหลังจากสิ้นสุดการทดสอบ แล้วทิ้งข้อมูลดิบภาคสนามไป ผู้ตรวจสอบที่เข้ามาตรวจชุดเอกสารการทวนสอบคาดหวังว่าจะได้เห็นรอยหมึกที่เขียนจริง เวลาที่บันทึก อักษรย่อของพยาน และหมายเลขซีเรียลของเครื่องมือวัดที่ได้รับการจดบันทึกขณะยืนอยู่ที่ทางเดินหน้างานจริง

**แผ่นบันทึกภาคสนามหลักทั้งเจ็ดฉบับ**

| แผ่นที่ | ชื่อและขอบเขตการทวนสอบ | ระดับ Cx | วิศวกรผู้รับผิดชอบ | เวลาที่ต้องดำเนินการ |
| :--- | :--- | :--- | :--- | :--- |
| 01 | การประกันคุณภาพสถิตและการคง แรงดันไฮโดรสแตติกก่อนจ่ายไฟ | ระดับ 2 / 3 | วิศวกรไฟฟ้า และ วิศวกรกลศาสตร์ | ก่อนสับเบรกเกอร์จ่ายไฟหรือ เปิดวาล์วน้ำหล่อเย็น |
| 02 | การป้องกันอัตโนมัติของ CDU และ การจำลองสัญญาณเตือนฮาร์ดแวร์ | ระดับ 4 FPT | วิศวกรระบบควบคุม และวิศวกรกลศาสตร์ | ก่อนเริ่มจ่ายภาระความร้อน เข้าสู่ลูป |
| 03 | ขั้นภาระความร้อนหลายระดับและ บันทึกการปิดสมดุลเอนทัลปี | ระดับ 5 IST | หัวหน้าการทดสอบ และช่างเทคนิค | ดำเนินการแยกหนึ่งชุดต่อ หนึ่งขั้นภาระความร้อน |
| 04 | สภาวะความล้มเหลวชั่วครู่แบบ พลวัตและการทนทานของความซ้ำซ้อน | ระดับ 5 IST | หัวหน้าการทดสอบ และวิศวกรควบคุม | ดำเนินการที่โหลดเต็ม 100% ระหว่างการจำลองความผิดพร่อง |
| 05 | การปลดพลังงานแบบควบคุมและ โปรโตคอลการถอนกำลังออกจากพื้นที่ | การปิดงาน ระดับ 6 | หัวหน้าการทดสอบ และวิศวกรไฟฟ้า | ดำเนินการตามลำดับเคร่งครัด ระหว่างการดับระบบประจำกะ |
| 06 | เส้นโค้งฐานอ้างอิงปั๊มสภาวะเย็น แบบไม่มีความร้อนและความต้านทาน | ระดับ 4 / 5 | วิศวกรกลศาสตร์ และช่างเทคนิค | ดำเนินการที่ 20°C โดยล็อก ปิดการปรับความเร็ว VFD |
| 07 | ตรรกะควบคุมอัตโนมัติของ CDU และการตรวจสอบระบบติดตาม BMS | ระดับ 4 / 5 | วิศวกรระบบควบคุม และผู้เชี่ยวชาญ | ดำเนินการกับทุกเครื่อง โดย แนบตรรกะของผู้ผลิต |

## กฎการปฏิบัติงานที่หน้างาน

1. **บุคลากรปฏิบัติงานสองคน**: วิศวกรคนหนึ่งทำหน้าที่วัดค่าด้วยเครื่องมือที่ผ่านการสอบเทียบ วิศวกรอีกคนหนึ่งบันทึกค่าที่วัดได้ด้วยหมึกลงบนกระดาษ ห้ามพยายามอ่านหน้าจอ จดจำตัวเลขไว้ในใจ แล้วค่อยมาเขียนลงกระดาษในอีกห้านาทีถัดมาเป็นอันขาด
2. **ทุกช่องคือข้อผูกพัน**: ช่องที่ว่างเปล่าคือคำสั่งหยุดโดยอัตโนมัติ หากพารามิเตอร์ใดไม่อยู่ในขอบเขตของการทดสอบเฉพาะนี้ ให้ทำเครื่องหมายว่า **"N/A (อยู่นอกขอบเขตตามข้อกล่าวอ้าง Rev [X])"** พร้อมลงนามชื่อย่อกำกับ ห้ามปล่อยให้ช่องใดว่างเปล่าเป็นอันขาด
3. **ทำสำเนาแผ่นที่ 3 สำหรับแต่ละขั้นความร้อน**: แผ่นที่ 3 ไม่ใช่แบบฟอร์มใบเดียว จงพิมพ์สำเนาไว้หลายชุด ดำเนินการกรอกแผ่นที่ 3 แยกต่างหากอย่างสมบูรณ์หนึ่งชุดสำหรับแต่ละขั้นในบันไดความร้อน (25%, 50%, 75%, 100% และ 110%) ห้ามนำข้อมูลจากหลายขั้นภาระมารวมกันในแผ่นเดียวโดยเด็ดขาด
4. **แนบค่าแฮชตรวจสอบความถูกต้องของข้อมูลดิบ**: บันทึกชื่อไฟล์และค่าแฮช SHA-256 ของไฟล์บันทึก CSV ความถี่สูงที่เกี่ยวข้องลงในส่วนหัวของแต่ละแผ่นบันทึกโดยตรง
5. **ห้ามแก้ไขย้อนหลัง**: หากเขียนค่าผิดพลาด ให้ใช้ปากกาขีดฆ่าเส้นเดี่ยวแนวนอนทับข้อผิดพลาดนั้น เขียนค่าที่ถูกต้องไว้ด้านข้าง และลงนามชื่อย่อกำกับการแก้ไข ห้ามใช้น้ำยาลบคำผิดหรือขีดเขียนทึบทับข้อมูลภาคสนามเป็นอันขาด

## การจัดเตรียมแฟ้มเอกสารทางกายภาพ

จัดระเบียบแฟ้มภาคสนามทางกายภาพออกเป็นเจ็ดส่วนตามแผ่นบันทึกทั้งเจ็ดฉบับ โดยในแต่ละส่วนจะต้องมีสคริปต์การทดสอบฉบับแก้ไขที่ได้รับอนุมัติและใบรับรองการสอบเทียบของเครื่องมือวัดที่ต้องใช้ในระยะนั้นแนบไว้ด้านหน้า

เมื่อการทดสอบสิ้นสุดลง แฟ้มเอกสารทางกายภาพนี้จะได้รับการสแกนเป็นภาพสีเต็มรูปแบบ และประกอบกันเป็นแกนหลักถาวรของรายงานคอมมิชชันนิงฉบับสมบูรณ์ระดับ 6
