แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 16. แผ่นบันทึกการทวนสอบ

คัดลอกแบบฟอร์มวิศวกรรมหลักเหล่านี้เข้าสู่แฟ้มโครงการของคุณ กรอกทุกช่องด้วยหมึกบนพื้นโถงศูนย์ข้อมูล วิศวกรคนหนึ่งทำการวัดค่าด้วยเครื่องมือที่ผ่านการสอบเทียบ วิศวกรอีกคนหนึ่งบันทึกค่าที่อ่านได้ ช่องว่างคือคำสั่งหยุดโดยอัตโนมัติ ตัวเลขที่คัดลอกจากความทรงจำคือข้อบกพร่อง

---

## แผ่นที่ 1. การประกันคุณภาพสถิตและการทวนสอบทางชลศาสตร์ก่อนจ่ายไฟ (ระดับ 2 / ระดับ 3)

**ชื่อโครงการ**: __________________________ **รหัสโถงข้อมูล / ห้อง**: __________________________ 
**หน่วยทดสอบ (รหัส CDU / แถว)**: ________________ **วันที่ทำการทวนสอบ**: __________________________ 
**หัวหน้าวิศวกรวิชาชีพไฟฟ้า**: ____________________ **หัวหน้าวิศวกรวิชาชีพกลศาสตร์**: __________________________ 
**ช่างเทคนิควัดค่า**: ______________________ **ช่างเทคนิคบันทึกหมึก**: __________________________ 

### 1. การเปิดหีบห่อ โครงสร้าง และการตรวจสอบข้อต่อทางกายภาพ
- [ ] โครงโหลดแบงก์ผ่านการตรวจสอบความเสียหายจากการขนส่ง รอยแตกร้าวของแนวเชื่อม หรือการบิดเบี้ยวของล้อ: **ผ่าน / ไม่ผ่าน**
- [ ] หัวต่อสวมเร็วผ่านการตรวจสอบ (Danfoss Hansen FD83 / ISO 16028): **ผ่าน / ไม่ผ่าน**
- [ ] ซีลยางอีลาสโตเมอร์ EPDM ภายในผ่านการตรวจสอบด้วยแว่นขยาย (ไม่มีรอยบาด รอยฉีก หรือเศษครีบ): **ผ่าน / ไม่ผ่าน**
- [ ] สายยางอ่อนทนแรงดันสูงทุติยภูมิผ่านการตรวจสอบ (ถักลวดเสริมแรง, พิกัด ≥ 1.5× MAOP): **ผ่าน / ไม่ผ่าน**
- [ ] แนวการเดินสายยางผ่านการทวนสอบ: ไม่มีการหักงอ ทุกจุดโค้งเกินรัศมีดัดโค้งต่ำสุดที่ยอมรับได้: **ผ่าน / ไม่ผ่าน**
- [ ] การยึดเหนี่ยวต้านแผ่นดินไหวและโครงสร้างรองรับใต้พื้นยกผ่านการทวนสอบเทียบกับแบบวิศวกรโครงสร้าง: **ผ่าน / ไม่ผ่าน**

### 2. การตัดแยกพลังงานไฟฟ้าและการทดสอบความปลอดภัยขณะตัดไฟ (บังคับใช้ LOTO)
- **รุ่นและหมายเลขซีเรียลของเครื่องทดสอบความเป็นฉนวน**: ____________________ **วันหมดอายุการสอบเทียบ**: ____________ 
- **แรงดันไฟฟ้าทดสอบที่จ่าย**: 1000V DC ต่อเนื่องเป็นเวลา 60 วินาที 
 - เฟส A ถึง เฟส B: __________ MΩ (เกณฑ์: ≥ 100.0 MΩ) — **ผ่าน / ไม่ผ่าน** 
 - เฟส B ถึง เฟส C: __________ MΩ (เกณฑ์: ≥ 100.0 MΩ) — **ผ่าน / ไม่ผ่าน** 
 - เฟส C ถึง เฟส A: __________ MΩ (เกณฑ์: ≥ 100.0 MΩ) — **ผ่าน / ไม่ผ่าน** 
 - เฟส A ถึง กราวด์ (PE): ______ MΩ (เกณฑ์: ≥ 100.0 MΩ) — **ผ่าน / ไม่ผ่าน** 
 - เฟส B ถึง กราวด์ (PE): ______ MΩ (เกณฑ์: ≥ 100.0 MΩ) — **ผ่าน / ไม่ผ่าน** 
 - เฟส C ถึง กราวด์ (PE): ______ MΩ (เกณฑ์: ≥ 100.0 MΩ) — **ผ่าน / ไม่ผ่าน** 
- **ความต่อเนื่องของพันธะกราวด์**: โครงตู้ถึงบัสบาร์กราวด์หลักของอาคาร: __________ Ω (เกณฑ์: ≤ 0.10 Ω) — **ผ่าน / ไม่ผ่าน** 
- **เครื่องตรวจวัดลำดับเฟสและทิศทางการหมุน**: ทดสอบที่กล่องแท็ปจ่ายไฟ: **ตามเข็มนาฬิกา (A-B-C) / ทวนเข็มนาฬิกา** 
 *(ข้อสำคัญวิกฤต: หากลำดับเฟสไม่หมุนตามเข็มนาฬิกา ห้ามจ่ายไฟฟ้าเป็นอันขาด การหมุนย้อนทิศจะทำลายแบริ่งของปั๊มแบบแคนด์)*

### 3. การล้างชะล้างชลศาสตร์ทุติยภูมิ การคงแรงดันไฮโดรสแตติก และการตรวจสอบปริมาตร
- [ ] การล้างชะล้างลูปทุติยภูมิด้วยสารเคมีเสร็จสิ้นตาม BSRIA BG 29/2020 (ความเร็วชะล้าง ≥ 1.5 m/s): **แนบเอกสารแล้ว** 
- [ ] ไส้กรองสเตรนเนอร์ได้รับการตรวจสอบและทำความสะอาด; ใบรับรองความสะอาดของเหลวตาม ISO 4406: **แนบเอกสารแล้ว** 
- **การทดสอบคงแรงดันไฮโดรสแตติก**: 
 - แรงดันใช้งานสูงสุดที่ยอมรับได้ (MAOP): __________ bar 
 - แรงดันคงที่ที่ใช้ทดสอบ (1.5× MAOP): __________ bar 
 - เวลาเริ่มต้น: ____________________ เวลาสิ้นสุด: ____________________ (ระยะเวลา: ≥ 2.0 ชั่วโมง) 
 - แรงดันเริ่มต้น: __________ bar แรงดันสุดท้าย: __________ bar แรงดันที่ลดลง (ΔP): __________ bar 
 - มาตรฐานการยอมรับ: ΔP ≤ 0.0 bar (หลังชดเชยการทรงตัวทางความร้อน) อัตราการรั่วไหล: **ศูนย์หยด / นาที** 
 - ผลการทวนสอบ: **ผ่าน / ไม่ผ่าน** 
- [ ] การกำจัดก๊าซด้วยสุญญากาศและการไล่อากาศอย่างทั่วถึงเสร็จสมบูรณ์; ช่องมองกระจกใสปราศจากฟองโฟม: **ผ่าน / ไม่ผ่าน** 
- **การคำนวณปริมาตรสารหล่อเย็นทุติยภูมิ**: 
 - ปริมาตรภายใน CDU: __________ L 
 - ปริมาตรระบบแมนิโฟลด์กระจายสารหล่อเย็น: __________ L 
 - ปริมาตรสายยางอ่อน: __________ L 
 - ปริมาตรภายในโหลดแบงก์: __________ L 
 - **ปริมาตรสารหล่อเย็นทุติยภูมิรวม (V_total)**: __________ L 
- **เกณฑ์ฐานเคมีของเหลว**: ความเข้มข้นของ PG ด้วยรีแฟรกโตมิเตอร์: __________ % (เป้าหมาย: 25.0% ± 0.5%) 

### 4. การตรวจสอบความสอดคล้องของการประสานสัมพันธ์การป้องกันต้นทาง
- พิกัดเฟรมเบรกเกอร์ PDU ต้นทาง: __________ A พิกัดทริปปลั๊ก: __________ A 
- ค่าการตั้งค่าอิเล็กทรอนิกส์ LSIG: หน่วงเวลานาน (Long Time): ______ s กระแสลัดวงจรระยะสั้น (Short Time): ______ x ตัดทันที (Inst): ______ x 
- [ ] เส้นโค้งประสานสัมพันธ์การป้องกันผ่านการทวนสอบเทียบกับคุณลักษณะกระแสกระชากของโหลดแบงก์: **ผ่าน / ไม่ผ่าน** 

**ผลการตัดสินเกตแผ่นที่ 1**: [ ] **ผ่านขั้นตอนนี้ — ได้รับอนุมัติเข้าสู่ระดับ 4** [ ] **ระงับขั้นตอนนี้ (มีข้อบกพร่องตกค้าง)** 
**ลายมือชื่อหัวหน้าวิศวกรไฟฟ้า (PE)**: ________________________ **วันที่**: __________________ 
**ลายมือชื่อหัวหน้าวิศวกรกลศาสตร์ (PE)**: ________________________ **วันที่**: __________________ 

---

## แผ่นที่ 2. การป้องกันอัตโนมัติของ CDU และการจำลองสัญญาณเตือนฮาร์ดแวร์ (ระดับ 4 FPT)

**ชื่อโครงการ**: __________________________ **รหัสโถงข้อมูล / ห้อง**: __________________________ 
**รหัสป้ายอุปกรณ์ CDU**: __________________________ **ฉบับแก้ไขเฟิร์มแวร์ / ซอฟต์แวร์**: ______________________ 
**หัวหน้าวิศวกรควบคุม (PE)**: ______________________ **วิศวกรกลศาสตร์ (PE)**: ______________________________ 
**พยานฝ่ายปฏิบัติการอาคาร**: ____________ **วันที่และกะการทดสอบ**: ____________________________ 

*ทุกแถวของสัญญาณเตือนจะต้องได้รับการจำลองทางกายภาพที่เซ็นเซอร์หรือสายสัญญาณหน้างาน ห้ามจำลองด้วยการเปลี่ยนค่าในซอฟต์แวร์*

| คำอธิบายสัญญาณเตือน | วิธีการจำลองทางกายภาพ | เสียงเตือน / ไฟเตือนในพื้นที่ | การแจ้งเตือนบน HMI ของ CDU | เวลาที่บันทึกบน BMS ส่วนกลาง | การสั่งการของอินเทอร์ล็อก | ผลการตรวจสอบ (ผ่าน / ไม่ผ่าน / ไม่ได้สาธิต) |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| **อัตราไหลทุติยภูมิต่ำ** | หรี่วาล์วปรับสมดุลจ่ายจนอัตราไหลต่ำกว่าเกณฑ์ (<90 m³/h) | [ ] เสียง [ ] ไฟ | [ ] บันทึกเตือน | [ ] เวลา: ________ | ทริปรีเลย์อินเทอร์ล็อกของโหลดแบงก์ | [ ] ผ่าน [ ] ไม่ผ่าน [ ] ไม่ได้สาธิต |
| **อุณหภูมิจ่ายทุติยภูมิสูง** | จุ่มโพรบ PT100 ในอ่างปรับเทียบอุณหภูมิหรือใช้สะพานตัวต้านทาน (>45.0°C) | [ ] เสียง [ ] ไฟ | [ ] บันทึกเตือน | [ ] เวลา: ________ | เริ่มต้นการปลดโหลดความร้อนเป็นขั้น | [ ] ผ่าน [ ] ไม่ผ่าน [ ] ไม่ได้สาธิต |
| **แรงดันลูปทุติยภูมิต่ำ** | ระบายความดันที่บล็อกตัดแยกทรานสมิตเตอร์จน P < 100 kPa | [ ] เสียง [ ] ไฟ | [ ] บันทึกเตือน | [ ] เวลา: ________ | ล็อกการทำงานของฮีตเตอร์ไฟฟ้า | [ ] ผ่าน [ ] ไม่ผ่าน [ ] ไม่ได้สาธิต |
| **ระดับถังขยายตัวต่ำ** | ใช้มือกดก้านสวิตช์ลูกลอยแม่เหล็กลงสู่ระดับตัดต่ำสุด | [ ] เสียง [ ] ไฟ | [ ] บันทึกเตือน | [ ] เวลา: ________ | สั่งปั๊มเติมน้ำอัตโนมัติ START | [ ] ผ่าน [ ] ไม่ผ่าน [ ] ไม่ได้สาธิต |
| **อัตราไหลน้ำปฐมภูมิต่ำ** | หรี่วาล์วตัดตอน FWS ปฐมภูมิจนอัตราไหล < 50 m³/h | [ ] เสียง [ ] ไฟ | [ ] บันทึกเตือน | [ ] เวลา: ________ | สั่งวาล์ว TCV เปิดสุด 100% | [ ] ผ่าน [ ] ไม่ผ่าน [ ] ไม่ได้สาธิต |
| **อุณหภูมิจ่ายปฐมภูมิสูง** | เพิ่มอุณหภูมิน้ำปฐมภูมิหรือป้อนค่าออฟเซ็ตเซ็นเซอร์ (> 35.0°C) | [ ] เสียง [ ] ไฟ | [ ] บันทึกเตือน | [ ] เวลา: ________ | บันทึกเตือน; แจ้งเตือนค่า PUE อาคาร | [ ] ผ่าน [ ] ไม่ผ่าน [ ] ไม่ได้สาธิต |
| **อินเวอร์เตอร์ VFD ปั๊มหลักทริป**| ปลดสายดิจิทัลฟอลต์หรือปลดเบรกเกอร์ไฟฟ้าควบคุม VFD | [ ] เสียง [ ] ไฟ | [ ] บันทึกเตือน | [ ] เวลา: ________ | สตาร์ตปั๊มสแตนด์บายภายใน ≤ 1.5 s | [ ] ผ่าน [ ] ไม่ผ่าน [ ] ไม่ได้สาธิต |
| **น้ำรั่วในถาดรองภายใน** | หยดน้ำปราศจากแร่ธาตุ 5 mL บนเซ็นเซอร์ถาดรองแบบออปติคอล/ลูกลอย | [ ] เสียง [ ] ไฟ | [ ] บันทึกเตือน | [ ] เวลา: ________ | สั่งตัดแยกระบบ CDU; ทริปโหลดแบงก์ | [ ] ผ่าน [ ] ไม่ผ่าน [ ] ไม่ได้สาธิต |
| **น้ำรั่วที่สายตรวจจับภายนอก**| ทำสายตรวจจับรอบแนวถาดแมนิโฟลด์ทุติยภูมิให้เปียก | [ ] เสียง [ ] ไฟ | [ ] บันทึกเตือน | [ ] เวลา: ________ | ระบุตำแหน่งที่เกิด; ทริปสัญญาณเตือน | [ ] ผ่าน [ ] ไม่ผ่าน [ ] ไม่ได้สาธิต |
| **ปุ่มกดหยุดฉุกเฉิน (E-Stop)**| กดปุ่ม E-Stop ดอกเห็ดสีแดงที่ประตูด้านหน้าของ CDU | [ ] เสียง [ ] ไฟ | [ ] บันทึกเตือน | [ ] เวลา: ________ | ตัดไฟบัส 24V; ปลดรีเลย์ปั๊มและฮีตเตอร์ | [ ] ผ่าน [ ] ไม่ผ่าน [ ] ไม่ได้สาธิต |

### เวลาตอบสนองของอินเทอร์ล็อกฮาร์ดแวร์และการสลับปั๊มสแตนด์บาย
- เวลาหน่วงที่วัดได้ในการสตาร์ตอัตโนมัติของปั๊มสแตนด์บาย: __________ ms (เกณฑ์: ≤ 500 ms) 
- เวลาที่วัดได้ในการฟื้นฟูอัตราการไหลทุติยภูมิ: ______ s (เกณฑ์: ≤ 1.5 s) 
- แรงดันต่ำสุดของลูปทุติยภูมิระหว่างการสลับปั๊ม: ______ kPa (เกณฑ์: ≥ 100 kPa) 
- เวลาหน่วงที่วัดได้ในการตัดไฟฟ้าเมื่อกดปุ่ม E-Stop: ______ ms (เกณฑ์: ≤ 50 ms) 

**ผลการตัดสินเกตแผ่นที่ 2**: [ ] **ระดับ 4 ผ่าน — ได้รับอนุมัติเข้าสู่ระดับ 5** [ ] **ระงับระดับ 4 (มีข้อบกพร่องตกค้าง)** 
**ลายมือชื่อหัวหน้าวิศวกรควบคุม (PE)**: ________________________ **วันที่**: __________________ 
**ลายมือชื่อพยานฝ่ายปฏิบัติการอาคาร**: ________________________ **วันที่**: __________________ 

---

## แผ่นที่ 3. ขั้นภาระความร้อนหลายระดับและบันทึกการปิดสมดุลเอนทัลปี (ระดับ 5 IST)

*ดำเนินการกรอกแผ่นที่ 3 แยกต่างหากหนึ่งชุดสำหรับแต่ละขั้นความร้อน: 25%, 50%, 75%, 100% และ 110%*

**หมายเลขขั้น**: ขั้นที่ _____ จาก 5 ขั้น **ภาระความร้อนเป้าหมาย**: __________ kW (______ % ของพิกัดการออกแบบ) 
**เวลาเริ่มต้นขั้น**: ____________________ **เวลาที่ระบบเข้าสู่สมดุล**: ____________________ 
**ระยะเวลาคงที่รวม**: __________ นาที (ข้อกำหนดขั้นต่ำ: ≥ 45 นาที; แช่คงที่ที่ 100% ≥ 4.0 ชั่วโมง) 
**ชื่อไฟล์ CSV ความถี่สูง**: __________________________ **ค่าแฮช SHA-256**: ________________________ 

### 1. ข้อมูลการวัดระยะไกลด้านอุณหพลศาสตร์และสมดุลความร้อนเอนทัลปี

| พารามิเตอร์ | ขีดจำกัดตามสคริปต์ | ค่าที่วัดได้จริง (อ้างอิงหน้างาน) | ค่าที่บันทึกบน BMS / ระบบวัด | ค่าเบี่ยงเบน |
| :--- | :--- | :--- | :--- | :--- |
| **กำลังไฟฟ้าจริง 3 เฟส (P_elec)** | เป้าหมาย: _____ kW ± 1.5% | __________ kW (คลาส 0.2) | __________ kW | ______ % |
| **อุณหภูมิจ่ายปฐมภูมิ ($T_pri\_sup$)** | ค่าปกติ: 30.0°C ± 1.0 K | __________ °C | __________ °C | ______ K |
| **อุณหภูมิกลับปฐมภูมิ ($T_pri\_ret$)** | คาดหวัง: ≤ 36.5°C | __________ °C | __________ °C | ______ K |
| **อัตราไหลเชิงปริมาตรปฐมภูมิ (Q_pri)** | สูงสุด: ≤ 180 m³/h | __________ m³/h | __________ m³/h | ______ % |
| **แรงดันแตกต่างปฐมภูมิ (ΔP_pri)**| พิกัด: ≤ 120 kPa คร่อม PHE | __________ kPa | __________ kPa | ______ kPa |
| **อุณหภูมิจ่ายทุติยภูมิ ($T_sec\_sup$)** | เซ็ตพอยต์: 40.0°C ± 0.5 K | __________ °C (อ้างอิง PT100) | __________ °C | ______ K |
| **อุณหภูมิกลับทุติยภูมิ ($T_sec\_ret$)** | คาดหวัง: ≤ 50.5°C | __________ °C (อ้างอิง PT100) | __________ °C | ______ K |
| **ผลต่างอุณหภูมิทุติยภูมิ (ΔT_sec)**| พิกัด: 10.0 K ± 0.5 K | __________ K | __________ K | ______ K |
| **อัตราไหลเชิงปริมาตรทุติยภูมิ (Q_sec)**| พิกัด: 115.0 m³/h ± 3.0% | __________ m³/h (อัลตราโซนิก) | __________ m³/h | ______ % |
| **ความถี่ VFD ของปั๊มทุติยภูมิ** | ช่วงการทำงาน: 30.0 ถึง 50.0 Hz | __________ Hz | __________ Hz | ______ Hz |
| **แรงดันแตกต่างปั๊มทุติยภูมิ (ΔP_pump)**| พิกัด: 220 kPa ± 10 kPa | __________ kPa | __________ kPa | ______ kPa |
| **ตำแหน่งวาล์ว TCV ปฐมภูมิ** | การปรับสัดส่วน (เปิด 0-100%) | __________ % เปิด | __________ % เปิด | ______ % |

### 2. การคำนวณสมดุลความร้อนและการปิดสมดุลเอนทัลปี
- **อัตราการทรงตัวทางความร้อน**: $\left|\frac{dT_{\text{supply}}}{dt}\right| = \text{__________ K / 10 นาที}$ (เกณฑ์การยอมรับ: ≤ 0.20 K / 10 min) — **ผ่าน / ไม่ผ่าน** 
- **การดึงความร้อนของของเหลวทุติยภูมิ**: 
 $$Q_{\text{liquid}} = \dot{m} \cdot c_p \cdot (T_{\text{return}} - T_{\text{supply}}) = \text{__________ kW}$$ 
 *(ประเมินค่า ρ และ c_p สำหรับโพรพิลีนไกลคอล 25% ที่อุณหภูมิเฉลี่ย: $T_{\text{bulk}} = \frac{T_{\text{sup}} + T_{\text{ret}}}{2}$)* 
- **อัตราการปิดสมดุลความร้อนเอนทัลปี**: 
 $$\eta = \frac{Q_{\text{liquid}}}{P_{\text{elec}}} \times 100\% = \text{__________ \%} \quad (\text{ช่วงการยอมรับ: } 97.0\% \le \eta \le 101.5\%)$$ — **ผ่าน / ไม่ผ่าน** 
- **ขอบเขตอุณหภูมิจุดน้ำค้าง (Dew Point Margin)**: 
 - อุณหภูมิแวดล้อมโถงข้อมูล: ______ °C ความชื้นสัมพัทธ์: ______ % จุดน้ำค้างที่คำนวณได้: ______ °C 
 - ขอบเขต: $T_sec\_sup - T_dew = __________ K$ (เกณฑ์การยอมรับ: ≥ 2.0 K) — **ผ่าน / ไม่ผ่าน** 

### 3. การสแกนภาพถ่ายความร้อนอินฟราเรด (IR) ทางไฟฟ้า (นาทีที่ 30 ของขั้น)
- รุ่นและหมายเลขซีเรียลของกล้องถ่ายภาพความร้อน: ____________________ วันหมดอายุสอบเทียบ: ____________ 
- อุณหภูมิขั้วต่อสูงสุดที่บันทึกได้: __________ °C (เกณฑ์การยอมรับ: ≤ 75.0°C) — **ผ่าน / ไม่ผ่าน** 
- ตำแหน่งทางกายภาพของขั้วต่อที่ร้อนที่สุด: __________________________________________________ 
- ค่าผลต่างอุณหภูมิระหว่างเฟสสูงสุด: __________ K (เกณฑ์การยอมรับ: ≤ 5.0 K) — **ผ่าน / ไม่ผ่าน** 

### 4. การสำรวจการกระจายอัตราการไหลทุติยภูมิหลายแร็ค (โหลดแบงก์ 10 เครื่อง)

| รหัสแร็ค | ซีเรียลโหลดแบงก์ | อัตราไหลเชิงปริมาตร (LPM) | ค่าเบี่ยงเบนจากค่าเฉลี่ย (%) | dP ของแร็ค (kPa) | ผ่าน / ไม่ผ่าน |
| :--- | :--- | :--- | :--- | :--- | :--- |
| **แร็ค 01** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] ผ่าน [ ] ไม่ผ่าน |
| **แร็ค 02** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] ผ่าน [ ] ไม่ผ่าน |
| **แร็ค 03** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] ผ่าน [ ] ไม่ผ่าน |
| **แร็ค 04** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] ผ่าน [ ] ไม่ผ่าน |
| **แร็ค 05** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] ผ่าน [ ] ไม่ผ่าน |
| **แร็ค 06** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] ผ่าน [ ] ไม่ผ่าน |
| **แร็ค 07** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] ผ่าน [ ] ไม่ผ่าน |
| **แร็ค 08** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] ผ่าน [ ] ไม่ผ่าน |
| **แร็ค 09** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] ผ่าน [ ] ไม่ผ่าน |
| **แร็ค 10** | LB-________________ | __________ LPM | ______ % | ______ kPa | [ ] ผ่าน [ ] ไม่ผ่าน |
| **สถิติทั้งแถว**| **อัตราไหลเฉลี่ย: _______ LPM** | **ส่วนเบี่ยงเบนมาตรฐาน (σ): _______** | **CV ($\frac{\sigma}{\mu}\times 100\%$): _______ %** | เกณฑ์: ≤ 5.0% | **ผ่าน / ไม่ผ่าน** |

**ผลการตัดสินขั้นความร้อนแผ่นที่ 3**: [ ] **ขั้นความร้อนผ่านการยอมรับ** [ ] **ขั้นความร้อนล้มเหลว / ไม่เสถียร** 
**หัวหน้าการทดสอบผู้มีอำนาจ (ผู้มีอำนาจสั่งการ)**: ____________________ **ลายมือชื่อ**: __________________ 
**ลายมือชื่อหัวหน้าวิศวกรไฟฟ้า (PE)**: ________________________ **วันที่**: __________________ 
**ลายมือชื่อหัวหน้าวิศวกรกลศาสตร์ (PE)**: ________________________ **วันที่**: __________________ 

---

## แผ่นที่ 4. สภาวะความล้มเหลวชั่วครู่แบบพลวัตและการทนทานของความซ้ำซ้อน (ระดับ 5 IST)

**ชื่อโครงการ**: __________________________ **รหัสโถงข้อมูล / ห้อง**: __________________________ 
**รหัสป้ายอุปกรณ์ CDU**: __________________________ **ภาระโหลดพื้นฐานขณะทดสอบ**: 1200 kW (100% ของพิกัดการออกแบบ) 
**ลายมือชื่อหัวหน้าการทดสอบ**: ____________________ **ลายมือชื่อวิศวกรควบคุม (PE)**: ________________________ 
**พยานตัวแทนเจ้าของอาคาร**: ________________ **วันที่และบันทึกเวลาประจำกะ**: ______________________ 

*เส้นโค้งที่ฟื้นตัวสู่สภาวะคงตัวแล้วไม่ใช่ตัวตัดสินการผ่าน ให้บันทึกค่าฐานก่อนเกิดเหตุ ค่าเบี่ยงเบนชั่วครู่สูงสุด และระยะเวลาการฟื้นตัว*

### สถานการณ์ที่ 1: ปั๊มทุติยภูมิทริปและการสลับอัตโนมัติ (การสลับ VFD แบบ N+1)
- ปั๊มที่ทำงานก่อนเกิดเหตุ: ปั๊ม P-1A (ความเร็ว: 50.0 Hz, อัตราไหล: 115.0 m³/h, dP: 220 kPa) 
- วิธีการจำลองทริป: สั่งทริกเกอร์ดิจิทัลฟอลต์ที่อินเวอร์เตอร์ ณ เวลา: ____________________ 
- ตรวจพบการสตาร์ตอัตโนมัติของปั๊มสแตนด์บาย P-1B: __________ ms (เกณฑ์: ≤ 500 ms) 
- แรงดันแตกต่าง dP ต่ำสุดของลูปทุติยภูมิที่บันทึกได้: __________ kPa (เกณฑ์: ≥ 100.0 kPa; ห้ามเกิดโพรงไอ) 
- แรงดันกระแทกสูงสุดของค้อนน้ำ: __________ kPa (เกณฑ์: ≤ ± 50.0 kPa) 
- อัตราไหลทุติยภูมิฟื้นตัวกลับสู่ ≥ 95% ของพิกัด: __________ s (เกณฑ์: ≤ 1.5 วินาที) 
- อินเทอร์ล็อกความร้อนของโหลดแบงก์ทริปหรือไม่?: **ใช่ (ไม่ผ่าน) / ไม่ทริป (ผ่าน)** 
- ผลการตัดสินสถานการณ์ที่ 1: **ผ่าน / ไม่ผ่าน** 

### สถานการณ์ที่ 2: การสูญเสียแหล่งจ่ายไฟหลัก Feeder A / การสลับบัสของ ATS แบบ 2N
- เบรกเกอร์ Feeder A ถูกสั่งปลด ณ เวลา: ____________________ 
- ระยะเวลาการสลับแหล่งจ่ายของสวิตช์ถ่ายโอน: __________ ms (เกณฑ์: ≤ 16.0 ms) 
- แรงดันบัสควบคุม 24V DC ต่ำสุดของ CDU: __________ V DC (เกณฑ์: ≥ 22.0 V DC; ห้ามมีไฟตก) 
- สังเกตพบการรีบูตของตัวควบคุม PLC ของ CDU หรือไม่?: **พบการรีบูต (ไม่ผ่านขั้นวิกฤต) / ไม่รีบูต (ผ่าน)** 
- การทนทาน / การฟื้นตัวของ VFD ปั๊มทุติยภูมิ: __________ s (เกณฑ์: ≤ 3.0 s) 
- แรงดันไฟฟ้าสภาวะคงตัวของ Feeder B: __________ V กระแสไฟฟ้า: __________ A 
- ผลการตัดสินสถานการณ์ที่ 2: **ผ่าน / ไม่ผ่าน** 

### สถานการณ์ที่ 3: น้ำเย็นปฐมภูมิหยุดจ่าย (การทนทานด้วยความเฉื่อยทางความร้อน)
- สั่งปิดวาล์วตัดตอน FWS ปฐมภูมิ ณ เวลา: ____________________ 
- อุณหภูมิจ่ายทุติยภูมิก่อนทริป: 40.0 °C ภาระโหลดที่คงไว้: 1200 kW 
- อัตราการเพิ่มขึ้นของอุณหภูมิทุติยภูมิ: $\frac{dT}{dt} = \text{__________ K / s}$ 
- ระยะเวลาหน่วงจนแตะสัญญาณเตือนอุณหภูมิสูง (45.0°C): __________ s (เกณฑ์: t_buffer ≥ 40.0 s) 
- CDU สั่งปลดภาระโหลดอัตโนมัติเมื่อแจ้งเตือนหรือไม่?: **ใช่ / ไม่ใช่** 
- วงจรทริปอุณหภูมิสูงวิกฤตฉุกเฉินทำงาน (50.0°C): เวลา: ____________________ 
- ฮีตเตอร์ของโหลดแบงก์ทั้งหมดดับลงในทันทีหรือไม่?: **ใช่ / ไม่ใช่** (อุณหภูมิของเหลวสูงสุด: ______ °C) 
- ผลการตัดสินสถานการณ์ที่ 3: **ผ่าน / ไม่ผ่าน** 

### สถานการณ์ที่ 4: การตัดขาดการสื่อสารของระบบ BMS (การทำงานอิสระปลอดภัยในพื้นที่)
- ปลดสายอีเทอร์เน็ต Modbus-TCP / BACnet ณ เวลา: ____________________ 
- PLC ท้องถิ่นของ CDU สลับเข้าสู่โหมดทำงานอิสระอัตโนมัติหรือไม่?: **ใช่ / ไม่ใช่** 
- สังเกตพบการแกว่งตัวของความเร็วรอบปั๊มทุติยภูมิหรือไม่?: **พบการแกว่ง (ไม่ผ่าน) / ไม่พบ (ผ่าน)** 
- สังเกตพบการเลื่อนลอยหรือแกว่งตัวของวาล์ว TCV-101 หรือไม่?: **พบการแกว่ง (ไม่ผ่าน) / ไม่พบ (ผ่าน)** 
- รักษาอุณหภูมิจ่ายทุติยภูมิที่ 40.0°C ± 0.5 K ต่อเนื่อง 30 นาทีได้หรือไม่: **ผ่าน / ไม่ผ่าน** 
- ผลการตัดสินสถานการณ์ที่ 4: **ผ่าน / ไม่ผ่าน** 

### สถานการณ์ที่ 5: การเปลี่ยนแปลงขั้นความร้อนอย่างกะทันหัน ($100% \to 30% \to 100%$)
- ปรับลดโหลดจาก 1200 kW ลงสู่ 360 kW ณ เวลา: ____________________ 
 - อุณหภูมิจ่ายทุติยภูมิตกต่ำสุด (undershoot): __________ °C (เกณฑ์: ≥ 38.5°C) 
 - เวลาที่วาล์ว TCV-101 ตอบสนองจนคงที่: __________ s (เกณฑ์: ≤ 45 s) 
- ปรับเพิ่มโหลดจาก 360 kW กลับสู่ 1200 kW ณ เวลา: ____________________ 
 - อุณหภูมิจ่ายทุติยภูมิพุ่งสูงสุด (overshoot): __________ °C (เกณฑ์: ≤ 41.5°C) 
 - อัตราการไหลของสารหล่อเย็นทุติยภูมิคงที่ภายในช่วง ± 2.0%: **ผ่าน / ไม่ผ่าน** 
- ผลการตัดสินสถานการณ์ที่ 5: **ผ่าน / ไม่ผ่าน** 

**ผลการตัดสินสภาวะพลวัตแผ่นที่ 4**: [ ] **ผ่านการทดสอบสภาวะชั่วครู่ทั้งหมด** [ ] **บันทึกความล้มเหลวสภาวะชั่วครู่** 
**ลายมือชื่อหัวหน้าการทดสอบ**: ________________________ **วันที่**: __________________ 
**ลายมือชื่อพยานตัวแทนเจ้าของอาคาร**: ________________________ **วันที่**: __________________ 

---

## แผ่นที่ 5. การปลดพลังงานแบบควบคุม การระบายความร้อน และโปรโตคอลการถอนกำลัง

**ชื่อโครงการ**: __________________________ **รหัสโถงข้อมูล / ห้อง**: __________________________ 
**รหัสป้ายอุปกรณ์หน่วยทดสอบ**: ____________________ **วันที่และเวลากะปฏิบัติงาน**: ____________________________ 
**หัวหน้าการทดสอบ (สั่งการชัตดาวน์)**: ________ **หัวหน้าวิศวกรไฟฟ้า (PE)**: __________________________ 
**หัวหน้าวิศวกรกลศาสตร์ (PE)**: ____________________ **หัวหน้าฝ่ายความปลอดภัย**: ________________________________ 

*ทุกขั้นตอนการชัตดาวน์จะต้องได้รับการปฏิบัติการและทำเครื่องหมายตามลำดับเวลาที่เข้มงวด การย้อนขั้นตอนจะทำให้แผ่นนี้เป็นโมฆะ*

### 1. ลำดับขั้นตอนการปลดพลังงานภาคบังคับ

- [ ] **ขั้นตอนที่ 01: ปลดภาระความร้อนที่ทำงานอยู่ลงสู่ 0 kW** 
 *สั่งปลดสเตจฮีตเตอร์ของโหลดแบงก์ทั้งหมดเป็น 0 kW ผ่านตัวควบคุม ทวนสอบว่าสัญญาณยิงไทริสเตอร์ SCR หยุดลงและคอนแทกเตอร์แม่เหล็กเปิดวงจรออกทั้งหมด ทวนสอบกำลังไฟฟ้าจริงเป็น 0.0 kW* 
 บันทึกเวลา: ____________________ อักษรย่อ: ________ 

- [ ] **ขั้นตอนที่ 02: ปลดและล็อกเบรกเกอร์จ่ายไฟของโหลดแบงก์ (LOTO)** 
 *สับปลดเบรกเกอร์วงจรย่อยของโหลดแบงก์ที่ PDU หรือกล่องแท็ปบัสเวย์ ใส่แม่กุญแจล็อกและแขวนป้ายอันตราย ทวนสอบว่าวงจรไร้แรงดันด้วยเครื่องตรวจวัดแรงดันที่สอบเทียบแล้ว* 
 บันทึกเวลา: ____________________ อักษรย่อ: ________ 

- [ ] **ขั้นตอนที่ 03: เดินปั๊มหมุนเวียนของเหลวระบายความร้อนต่อเนื่อง 10 นาที** 
 *ข้อสำคัญวิกฤต: ต้องเดินปั๊มทุติยภูมิของ CDU ต่อเนื่องที่ 50.0 Hz เป็นเวลาไม่น้อยกว่า 10 นาทีหลังจากฮีตเตอร์ดับ เพื่อระบายความร้อนแฝงออกจากปลอกฮีตเตอร์และป้องกันการเดือดเป็นไอเฉพาะจุด* 
 เวลาเริ่มต้น: ____________________ เวลาสิ้นสุด: ____________________ (อุณหภูมิสารหล่อเย็นทุติยภูมิ: ______ °C) 
 อักษรย่อ: ________ 

- [ ] **ขั้นตอนที่ 04: สั่งหยุดปั๊มทุติยภูมิของ CDU อย่างควบคุม** 
 *หยุดการทำงานของปั๊มทุติยภูมิของ CDU หลังจากอุณหภูมิสารหล่อเย็นลดลงต่ำกว่า 30.0°C เท่านั้น ยืนยันว่าแรงดันแตกต่างลดลงอย่างราบรื่นสู่ 0.0 kPa* 
 บันทึกเวลา: ____________________ อักษรย่อ: ________ 

- [ ] **ขั้นตอนที่ 05: ตัดแยกแมนิโฟลด์ทุติยภูมิและถอดสายยาง** 
 *ปิดวาล์วตัดตอนแมนิโฟลด์จ่ายและไหลกลับทุติยภูมิ ระบายแรงดันตกค้างผ่านวาล์วไล่ลมลงในถังรองรับ ปลดหัวต่อสวมเร็วออก* 
 *(ข้อสำคัญวิกฤต: หากขั้นตอนนี้ถูกทำเครื่องหมายก่อนขั้นตอนที่ 04 แผ่นบันทึกนี้จะตกเป็นโมฆะทันที)* 
 บันทึกเวลา: ____________________ อักษรย่อ: ________ 

### 2. การทวนสอบการจัดเก็บคลังข้อมูลทางวิทยาการเข้ารหัสลับ
- [ ] ข้อมูลการวัดระยะไกล CSV ดิบแบบ 1 วินาทีของโหลดแบงก์ส่งออกและทวนสอบแล้ว: **ใช่ / ไม่ใช่** 
- [ ] บันทึกแนวโน้ม 1 วินาทีของ BMS / PLC ส่งออกครอบคลุมทุกช่วงเวลาการทดสอบแล้ว: **ใช่ / ไม่ใช่** 
- [ ] ภาพถ่ายความร้อนอินฟราเรดความละเอียดสูงและภาพถ่ายดิจิทัลจัดเก็บเข้าคลังแล้ว: **ใช่ / ไม่ใช่** 
- แหล่งจัดเก็บบันทึกข้อมูลหลักที่ปลอดภัย: __________________________________________________ 
- แหล่งจัดเก็บข้อมูลสำรองออฟไลน์อิสระ: ____________________________________________ 
- ค่าแฮชตรวจสอบความถูกต้อง SHA-256 ของคลังข้อมูลหลัก: ________________________________________________ 

### 3. การตรวจนับพัสดุถอนกำลังและการฟื้นฟูสภาพสถานที่
- [ ] หัวต่อสวมเร็วและสายยางทั้งหมดได้รับการตรวจนับครบถ้วนเทียบกับแผ่นที่ 1: **ไม่มีสูญหาย** 
- [ ] ฝาครอบกันฝุ่นทนแรงดันได้รับการติดตั้งบนพอร์ตจ่ายและไหลกลับของแมนิโฟลด์ทุกจุด: **ใช่ / ไม่ใช่** 
- [ ] วาล์ว เบรกเกอร์ไฟฟ้า และค่าเซ็ตพอยต์ BMS ของอาคารถาวรได้รับการปรับคืนสู่ค่าปกติ: **ใช่ / ไม่ใช่** 
- [ ] แผ่นพื้นยก เสารองรับ และรางสายเคเบิลของโถงศูนย์ข้อมูลผ่านการตรวจความสะอาด: **ใช่ / ไม่ใช่** 

**ผลการตัดสินการปิดงานแผ่นที่ 5**: [ ] **การชัตดาวน์ได้รับการปฏิบัติการอย่างถูกต้องสอดคล้องตามข้อกำหนด** 
**ลายมือชื่อหัวหน้าการทดสอบผู้มีอำนาจ**: ________________________ **วันที่**: __________________ 
**ลายมือชื่อหัวหน้าวิศวกรไฟฟ้า (PE)**: ________________________ **วันที่**: __________________ 

---

## แผ่นที่ 6. เส้นโค้งฐานอ้างอิงปั๊มสภาวะเย็นแบบไม่มีความร้อนและความต้านทานของลูป

**ชื่อโครงการ**: __________________________ **รหัสโถงข้อมูล / ห้อง**: __________________________ 
**รหัสป้ายอุปกรณ์ CDU**: __________________________ **ป้ายรหัสปั๊ม (A/B)**: ______________________________ 
**หัวหน้าวิศวกรกลศาสตร์ (PE)**: ____________________ **ช่างเทคนิควัดค่า**: __________________________ 
**เคมีสารหล่อเย็นทุติยภูมิ**: 25.0% PG **อุณหภูมิของเหลวที่วัดได้**: __________ °C (เป้าหมาย: 20.0°C ± 1.0 K) 

*คำสั่งความร้อนต้องถูกอินเทอร์ล็อกไว้ที่ 0 kW ความถี่ VFD ต้องถูกล็อกแบบแมนนวลไว้ที่ 50.0 Hz (หรือ 60.0 Hz)*

### 1. การทวนสอบการควบคุมฐานอ้างอิงเบื้องต้น
- [ ] ฮีตเตอร์ไฟฟ้าผ่านการทวนสอบว่าตัดวงจรและล็อกไว้; ภาระไฟฟ้าจริงคือ 0.0 kW: **ยืนยันแล้ว** 
- [ ] ระบบปรับความถี่ VFD ตามแรงดันแตกต่างอัตโนมัติถูกปิดการทำงาน: **ยืนยันการล็อกแมนนวล** 
- [ ] ความถี่การทำงานของ VFD คงที่และทวนสอบด้วยมิเตอร์วัดรอบ/รีจิสเตอร์: **50.0 Hz** 
- [ ] รีแฟรกโตมิเตอร์ยืนยันความเข้มข้นของไกลคอลในลูปทุติยภูมิ: **25.0% ± 0.5% PG** 

### 2. ข้อมูลชลศาสตร์จากการหรี่วาล์วสี่จุด

| ขั้นการหรี่วาล์ว | ตำแหน่งคำสั่งวาล์ว | อัตราไหลที่วัดได้ Q (m³/h) | อัตราไหลที่วัดได้ Q (LPM) | เฮดปั๊ม ΔP_pump (kPa) | dP แมนิโฟลด์ ΔP_man (kPa) | กระแสมอเตอร์ (A) | กำลังไฟ VFD (kW) | ปิดระบบปรับอัตโนมัติหรือไม่? |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| **จุด 1: ไหลสูงสุด** | เปิดสุด 100% | __________ m³/h | __________ LPM | ______ kPa | ______ kPa | ______ A | ______ kW | [ ] ใช่ (ล็อกแล้ว) |
| **จุด 2: ไหล 80%** | หรี่วาล์ว (~80%) | __________ m³/h | __________ LPM | ______ kPa | ______ kPa | ______ A | ______ kW | [ ] ใช่ (ล็อกแล้ว) |
| **จุด 3: ไหล 60%** | หรี่วาล์ว (~60%) | __________ m³/h | __________ LPM | ______ kPa | ______ kPa | ______ A | ______ kW | [ ] ใช่ (ล็อกแล้ว) |
| **จุด 4: ไหล 40%** | หรี่วาล์ว (~40%) | __________ m³/h | __________ LPM | ______ kPa | ______ kPa | ______ A | ______ kW | [ ] ใช่ (ล็อกแล้ว) |

### 3. การตรวจสอบการยอมรับเส้นโค้งชลศาสตร์
- การอ้างอิงเส้นโค้งปั๊มที่ได้รับการรับรองจากผู้ผลิต: รหัสเอกสาร: ____________________ ฉบับแก้ไข: ______ 
- ค่าเบี่ยงเบนเฮดเทียบกับอัตราไหลของจุดที่ 1 จากเส้นโค้งรับรอง: __________ % (เกณฑ์: ≤ ± 5.0%) 
- ค่าเบี่ยงเบนเฮดเทียบกับอัตราไหลของจุดที่ 2 จากเส้นโค้งรับรอง: __________ % (เกณฑ์: ≤ ± 5.0%) 
- ค่าเบี่ยงเบนเฮดเทียบกับอัตราไหลของจุดที่ 3 จากเส้นโค้งรับรอง: __________ % (เกณฑ์: ≤ ± 5.0%) 
- ค่าเบี่ยงเบนเฮดเทียบกับอัตราไหลของจุดที่ 4 จากเส้นโค้งรับรอง: __________ % (เกณฑ์: ≤ ± 5.0%) 
- อุณหภูมิสารหล่อเย็นทุติยภูมิเพิ่มขึ้นสูงสุดระหว่างการทดสอบ: __________ K (เกณฑ์: ≤ 0.5 K) 

**ผลการตัดสินฐานอ้างอิงแผ่นที่ 6**: [ ] **เส้นโค้งปั๊มสภาวะเย็นผ่านการยอมรับและจัดเก็บ** [ ] **เส้นโค้งเกินเกณฑ์ยอมรับ** 
**ลายมือชื่อหัวหน้าวิศวกรกลศาสตร์ (PE)**: ________________________ **วันที่**: __________________ 
**ลายมือชื่อช่างเทคนิคทดสอบ**: ____________________________ **วันที่**: __________________ 

---

## แผ่นที่ 7. ตรรกะควบคุมอัตโนมัติของ CDU และการตรวจสอบระบบติดตาม BMS

**ชื่อโครงการ**: __________________________ **รหัสโถงข้อมูล / ห้อง**: __________________________ 
**รหัสป้ายอุปกรณ์ CDU**: __________________________ **รหัสเอกสารตรรกะของผู้ผลิต**: __________________________ 
**หัวหน้าวิศวกรควบคุม (PE)**: ______________________ **วิศวกรคอมมิชชันนิงของผู้ผลิต**: ________________ 

*ต้องแนบเอกสารตรรกะการควบคุมของผู้ผลิตไว้กับแผ่นนี้ หากเอกสารสูญหาย ให้ระบุว่า ไม่ได้สาธิต*

### 1. รูปแบบความล้มเหลวของตรรกะการควบคุมอัตโนมัติ

| สถานการณ์ควบคุม | ข้อกำหนดตรรกะที่คาดหวังของผู้ผลิต | ผลการจำลองทางกายภาพ | ผลการตรวจสอบ |
| :--- | :--- | :--- | :--- |
| **เซ็นเซอร์อุณหภูมิควบคุมหลักถูกปลด** | ตัวควบคุมตรวจพบวงจรเปิด; สร้างสัญญาณเตือนวิกฤต; ตัดเซ็นเซอร์นั้นออกและสลับไปใช้เซ็นเซอร์จุ่มสำรองอัตโนมัติ | ตัวควบคุมแจ้งเตือนทันที; สลับไปใช้ TT-202; ไม่พบอาการแกว่งตัวของวาล์ว | [ ] ผ่าน [ ] ไม่ผ่าน [ ] ไม่ได้สาธิต |
| **สายทรานสมิตเตอร์วัดแรงดันแตกต่างหลักขาด**| ตัวควบคุมตรวจพบสัญญาณขาดหาย (4-20mA ต่ำกว่าพิกัด); ล็อกความถี่ VFD ไว้ที่ค่าเสถียรล่าสุด; ป้องกันปั๊มหมุนเตลิด | แจ้งเตือน; VFD รักษารอบคงที่ 48.2 Hz; แรงดันแตกต่างคงที่ | [ ] ผ่าน [ ] ไม่ผ่าน [ ] ไม่ได้สาธิต |
| **ไฟฟ้าเลี้ยงตัวควบคุม PLC ที่ทำงานอยู่ดับ**| ระบบเข้าสู่โหมดปลอดภัยทางฮาร์ดแวร์: วาล์วปรับสัดส่วนปฐมภูมิเปิดสุด 100%; ปั๊มทุติยภูมิที่ทำงานอยู่หมุนต่อเนื่องที่ความถี่ไฟเมน | TCV คืนตัวด้วยสปริงเปิดสุด 100%; ปั๊มหมุนเวียนต่อเนื่อง; ไม่เกิดทริปความร้อน | [ ] ผ่าน [ ] ไม่ผ่าน [ ] ไม่ได้สาธิต |
| **อินเวอร์เตอร์ VFD ปั๊มเกิดโอเวอร์โหลดภายใน**| เอาต์พุตอินเวอร์เตอร์ทริป; คอนแทกต์ช่วยส่งสัญญาณไปที่ PLC ของ CDU; ปั๊มสแตนด์บายสตาร์ตและสร้างแรงดันได้ใน ≤ 1.5 s | ปั๊มสแตนด์บาย P-1B สตาร์ตใน 1.1 วินาที; แรงดันลูปคงที่ ≥ 120 kPa | [ ] ผ่าน [ ] ไม่ผ่าน [ ] ไม่ได้สาธิต |
| **สายสื่อสารไดรฟ์ Modbus-RTU ขาด** | ไดรฟ์สูญเสียสัญญาณชีพจรการสื่อสาร; รักษาระดับความเร็วคำสั่งล่าสุด; CDU บันทึกการสูญเสียการสื่อสารโดยไม่สั่งหยุดลูป | ไดรฟ์รักษารอบคงที่ 50.0 Hz; มีการบันทึกเตือนบน HMI; การไหลของเหลวยังคงดำเนินต่อ | [ ] ผ่าน [ ] ไม่ผ่าน [ ] ไม่ได้สาธิต |
| **เครือข่ายควบคุมกลุ่มหลัก (Master) ขาด** | เครื่องตรวจพบการสูญเสียโทเค็นกลุ่มหลัก; ตัวควบคุมท้องถิ่นอิสระรับช่วงควบคุมลูป PID แบบสแตนด์อโลนได้อย่างราบรื่น | เครื่องสลับสู่โหมดท้องถิ่นใน 800ms; อุณหภูมิจ่ายทุติยภูมิคงที่ 40.0°C | [ ] ผ่าน [ ] ไม่ผ่าน [ ] ไม่ได้สาธิต |
| **สูญเสียไฟฟ้า 24V ของหัวขับวาล์วไฟฟ้า** | สปริงดึงกลับภายในหรือซูเปอร์คาปาซิเตอร์ขับกลไกวาล์วไปยังตำแหน่งเปิดสุด 100% | วาล์วถูกขับด้วยกลไกไปเปิดสุด 100%; น้ำเย็นปฐมภูมิไหลผ่านได้สูงสุด | [ ] ผ่าน [ ] ไม่ผ่าน [ ] ไม่ได้สาธิต |
| **สวิตช์แรงดันสูงถังขยายตัวทริป** | วาล์วระบายเปิดที่ 6.0 bar; สวิตช์แรงดันสูงทริป; CDU หยุดปั๊มเติมน้ำและส่งสัญญาณเตือนลำดับความสำคัญสูง | สวิตช์ทริปที่ 5.8 bar; ปั๊มเติมน้ำถูกล็อก; BMS ได้รับสัญญาณเตือน | [ ] ผ่าน [ ] ไม่ผ่าน [ ] ไม่ได้สาธิต |

### 2. การตัดแยกส่วนของท่อเมนวงแหวน (เฉพาะกรณีที่ท่อทุติยภูมิเป็นโครงสร้างแบบวงแหวน - Ring Topology)
- [ ] วาล์วตัดตอนสาขาทุติยภูมิที่ใกล้ที่สุดถูกสั่งปิดและเปิดใหม่: 
 *เสถียรภาพความร้อนของโหลดแบงก์ยังคงรักษาไว้ได้: **ใช่ / ไม่ใช่** แรงดันจ่ายของ CDU คงที่: **ใช่ / ไม่ใช่*** 
- [ ] วาล์วตัดตอนสาขาทุติยภูมิที่ไกลที่สุดถูกสั่งปิดและเปิดใหม่: 
 *เสถียรภาพความร้อนของโหลดแบงก์ยังคงรักษาไว้ได้: **ใช่ / ไม่ใช่** แรงดันจ่ายของ CDU คงที่: **ใช่ / ไม่ใช่*** 

### 3. การตรวจสอบความสอดคล้องของรีจิสเตอร์การวัดระยะไกลของระบบ BMS

| พารามิเตอร์การวัดระยะไกล | แท็กจุดบน BMS | ค่าที่แสดงบน CDU ในพื้นที่ | ค่าอ้างอิงภาคสนามที่สอบเทียบ | ความคลาดเคลื่อน | ขีดจำกัดยอมรับ | ผลการตัดสิน |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| **อุณหภูมิจ่ายทุติยภูมิ**| `CDU01_TCS_SUP_T` | 40.10 °C | 40.08 °C | 0.02 K | ≤ ± 0.30 K | **ผ่าน / ไม่ผ่าน** |
| **อุณหภูมิกลับทุติยภูมิ**| `CDU01_TCS_RET_T` | 50.15 °C | 50.12 °C | 0.03 K | ≤ ± 0.30 K | **ผ่าน / ไม่ผ่าน** |
| **อัตราไหลทุติยภูมิ** | `CDU01_TCS_FLOW` | 115.8 m³/h | 116.1 m³/h | 0.26 % | ≤ ± 2.0% | **ผ่าน / ไม่ผ่าน** |
| **แรงดันจ่ายทุติยภูมิ** | `CDU01_TCS_SUP_P` | 282.0 kPa | 280.5 kPa | 1.5 kPa | ≤ ± 10.0 kPa| **ผ่าน / ไม่ผ่าน** |
| **ตำแหน่งวาล์ว TCV** | `CDU01_TCV_POS` | 64.0 % | 64.5 % (วัดจริง) | 0.5 % | ≤ ± 2.0% | **ผ่าน / ไม่ผ่าน** |

**ผลการตัดสินตรรกะแผ่นที่ 7**: [ ] **ตรรกะอัตโนมัติของ CDU ได้รับการรับรอง** [ ] **บันทึกข้อบกพร่องของตรรกะ** 
**ลายมือชื่อหัวหน้าวิศวกรควบคุม (PE)**: ________________________ **วันที่**: __________________ 
**ลายมือชื่อวิศวกรคอมมิชชันนิงของผู้ผลิต**: ____________________ **วันที่**: __________________ 
