# Measurement

Fill this before you read the report. A copied temperature is not a measurement.

Room: ________ Measurement date: ________ Layout date in the report: ________

If the dates differ, the temperatures belong to: ________

## Supply

At least two points at each supply opening. Average them. The points are at the opening, not in the aisle because the aisle was easier.

| Unit | Opening | Points | Average | At the opening |
| --- | --- | --- | --- | --- |
| | | at least two | | Y/N |

## Return

Three points at each return opening. Average them.

| Unit | Opening | Points | Average | At the opening |
| --- | --- | --- | --- | --- |
| | | three | | Y/N |

## Cabinets

Measure only the cabinets the report will talk about. Inlet and outlet. A row you did not walk is not a row.

| Cabinet, id stays in the project file | Inlet | Outlet | Point is in the model |
| --- | --- | --- | --- |
| | | | Y/N |

IT power from the feed, not the nameplate. Source: ________

Humidity: measured / not measured / this report does not speak about humidity

## Correction

Input you changed, named (blank, grille, aisle, unit on or off, nameplate replaced by the reading, setpoint): ________

Rerun after that change: Y / N

If you cannot name a further input, stop. Write: not corrected. An uncorrected report may not state what this room is.
