ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 1. نقاط القياس: بروتوكول القياس الميداني

## مبدأ مطابقة القياسات الميدانية مع النموذج العددي

في تقييم ديناميكا الموائع الحسابية (CFD) لتدفق الهواء والبيئة الحرارية لمركز البيانات، يُعد **شبكة قياس الهواء الخارج والراجع لوحدات CRAH، وشجرة السحب الرأسية للخزائن (U06/U24/U42)، ومسح التدفق والضغط الاستاتيكي للبلاط المثقب** الضابط الهندسي الجوهري الذي يحكم موثوقية المنشأة. إن تقرير المحاكاة المقدم دون معايرة مرجعية بأجهزة قياس فيزيائية معايرة ليس سوى فرضية رياضية مرسومة بمعادلات تفاضلية، ولا يجوز التوقيع عليه كدليل قبول تشغيلي للقاعة.

![1. نقاط القياس: بروتوكول القياس الميداني](../figures/fig-05-multi-point-field-benchmarking.png)

$$\bar{T}_{\text{supply}} = \frac{1}{2} \sum_{i=1}^{2} S_i, \quad \bar{T}_{\text{return}} = \frac{1}{3} \sum_{j=1}^{3} R_j$$

يجب على فريق التحقق الميداني جمع قراءات مقياس التدفق المعوض للضغط الخلفي ($\pm 3\%$)، وحساسات Pt100 من الفئة A ($\pm 0.15^\circ\text{C}$)، وعدادات PDU من الفئة 0.5S بشكل متزامن ومطابقتها نقطة بنقطة مع إحداثيات المجسات العددية داخل برنامج الحل ($\pm 50\,\text{mm}$). إن الاكتفاء بمطابقة درجات الحرارة مع إهمال تدفق الهواء وفروق الضغط الاستاتيكي ($\Delta P$) يخفي عيبًا قاتلاً في النموذج حيث يتم التقليل من الحمل الحراري وتدفق الهواء بنفس النسبة.

> *"أي تقرير CFD يفتقر إلى سجل القياس الميداني الفيزيائي (Sheet 1) وإفصاح شروط الحدود العددية (Sheet 2) يُعامل كفرضية تصميم غير محققة، ولا يجوز اعتماده للموافقة على السعة أو تعديل التشغيل."*

## المعادلات الحاكمة للديناميكا الحرارية الهوائية وتفاوتات القياس

في مجمعات الذكاء الاصطناعي عالية الكثافة والقاعات الهجينة (تبريد سائل + هوائي)، فإن الحرارة المحسوسة المتبقية ($Q_{\text{air}}$) فقط بعد طرح المحتوى الحراري الممتص في حلقة التبريد السائل الثانوية ($Q_{\text{liquid}}$) من القدرة الكهربائية الفعالة ($P_{\text{elec}}$) هي التي تنتقل إلى هواء الغرفة. إن إدخال قدرة اللوحة الاسمية لوحدات PSU مباشرة يضيف 40% إلى 80% من الحرارة الزائفة إلى المحاكاة.

$$\dot{m}_{\text{server}} = \frac{P_{\text{rack}}}{c_p \cdot (\bar{T}_{\text{exhaust}} - \bar{T}_{\text{intake}})}$$

| معلمة التدقيق | أداة القياس الميداني / المؤشر العددي | معيار القبول (التفاوت المسموح) | محفز الرفض الفوري (الفشل) |
| :--- | :--- | :--- | :--- |
| **حرارة سحب الخزانة (شجرة 3 مناسيب)** | $T_1 (0.3\,\text{m}), T_2 (1.2\,\text{m}), T_3 (1.8\,\text{m})$ | $\text{MAE} \le 1.0\,\text{K}, \text{RMSE} \le 1.5\,\text{K}$ | انحراف موضعي $|\Delta T_{\max}| > 2.0\,\text{K}$ أو حساس مفرد |
| **تدفق البلاط المثقب وضغط تحت الأرضية** | $Q_{\text{tile}}$ و$\Delta P_{\text{plenum}}$ | مطابقة مقياس التدفق المعوض ضمن $\pm 10\%$ | إغفال السحب العكسي لفنتوري ($\Delta P_{\text{tile}} \le 0\,\text{Pa}$) |
| **شرط حدود الحمل الحراري (الهجين)** | $Q_{\text{air}} = P_{\text{elec}} - Q_{\text{liquid}}$ | تسجيل متزامن لعداد PDU (0.5S) وحرارة CDU | الإدخال المباشر لقدرة اللوحة الاسمية (Nameplate W) |
| **مؤشرات الأداء الهوائي اللابعدية** | $\text{SHI}, \text{RHI}, \text{RCI}_{\text{HI}}$ | $\text{SHI} < 0.15, \text{RHI} > 0.85, \text{RCI}_{\text{HI}} \ge 96\%$ | التلاعب بمقياس الألوان لإخفاء البقع الساخنة |

علاوة على ذلك، في المناطق المجاورة لمخرج CRAH حيث تتجاوز السرعة الأفقية تحت الأرضية $v_{\text{plenum}} > 4.5\,\text{m/s}$، يؤدي ارتفاع الضغط الديناميكي ($\frac{1}{2}\rho v^2$) إلى هبوط الضغط الاستاتيكي مما يتسبب في سحب الهواء الدافئ عكسيًا عبر البلاطات الأولى. يجب فرض قاعدة **منع تضخم الحمل الحراري الزائف الناتج عن أرقام اللوحات الاسمية ورصد الانعكاس التدفقى لظاهرة فنتوري-برنولي** بصرامة وتوثيق جميع شروط الحدود كتابيًا.

## الاستجابة العابرة واستقلالية الشبكة وبروتوكول التدقيق الميداني

لا يمكن لرسوم الحالة المستقرة (Steady-state) وحدها إثبات زمن الصمود الحراري ($t_{\text{ride}}$) عند انقطاع التبريد. تتطلب المحاكاة العابرة لفشل وحدة CRAH ($N-1$) أو إعادة إقلاع المبردات ($180\sim 300\,\text{s}$) دمج السعة الحرارية الفعالة لهياكل الخوادم مع التسارع غير الخطي لمراوح الخوادم وفق قانون المكعب ($P_{\text{fan}} \propto N^3$).

$$Q_{\text{tile}} = C_d \cdot A_{\text{free}} \cdot \sqrt{\frac{2 \Delta P_{\text{plenum}}}{\rho_{\text{air}}}}$$

1. **معايرة الأجهزة وتثبيت الإحداثيات**: سجل أرقام شهادات المعايرة السارية لجميع مجسات Pt100 ومقاييس الضغط والتدفق في Sheet 1، مع مزامنة تاريخ تجميد مخطط CAD مع طابع وقت القياس.
2. **التحقق من مؤشر تقارب الشبكة (GCI)**: تحقق في Sheet 2 من أن فرق درجات حرارة السحب بين الشبكة الخشنة والناعمة يقل عن $0.25\,\text{K}$.
3. **توقيع القرار الهندسي المشروط**: حدد نطاق القدرة والتدفق المتحقق منه كتابةً، وارفض أي طلب لاستخدام CFD كبديل عن اختبارات التشغيل الفيزيائية.

$$Q_{\text{air}} = P_{\text{elec}} - \dot{m}_{\text{coolant}} \cdot c_{p,\text{coolant}} \cdot \left( T_{\text{coolant, out}} - T_{\text{coolant, in}} \right)$$

$$P_{\text{static}}(x) + \frac{1}{2} \rho v_{\text{plenum}}(x)^2 + \Delta P_{\text{loss}}(0 \to x) = P_{\text{total, CRAH}}$$

$$Q_{\text{waterside}} = \dot{m}_{\text{CHW}} \cdot c_{p,\text{water}} \cdot \left( T_{\text{CHW, return}} - T_{\text{CHW, supply}} \right) = \dot{m}_{\text{air}} \cdot \left( h_{\text{air, return}} - h_{\text{air, supply}} \right)$$

## القرارات الواجب تسجيلها

- توثيق محور التدقيق للقاعة (شبكة قياس الهواء الخارج والراجع لوحدات CRAH، وشجرة السحب الرأسية للخزائن (U06/U24/U42)، ومسح التدفق والضغط الاستاتيكي للبلاط المثقب) وتاريخ تجميد النموذج الهندسي CAD.
- التحقق من هامش الخطأ بين القياسات الميدانية (مقياس التدفق المعوض للضغط الخلفي ($\pm 3\%$)، وحساسات Pt100 من الفئة A ($\pm 0.15^\circ\text{C}$)، وعدادات PDU من الفئة 0.5S) والمجسات العددية في CFD (MAE $\le 1.0\,\text{K}$).
- إثبات طرح الحمل الحراري المزال بالسائل في CDU من القدرة الفعالة المقاسة على PDU للخزائن الهجينة.
- الرفض الفوري للتقرير عند تحقق شرط الفشل (منع تضخم الحمل الحراري الزائف الناتج عن أرقام اللوحات الاسمية ورصد الانعكاس التدفقى لظاهرة فنتوري-برنولي) والتوقيع الرسمي على Sheet 1 وSheet 2.
