ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 2. كيف يُسمح للقياس الميداني بتعديل النموذج العددي

## مبدأ مطابقة القياسات الميدانية مع النموذج العددي

في تقييم ديناميكا الموائع الحسابية (CFD) لتدفق الهواء والبيئة الحرارية لمركز البيانات، يُعد **مؤشر تقارب الشبكة العددية (GCI)، واختيار نموذج الاضطراب RANS، ومعايرة شروط الحدود استنادًا إلى الفيزياء الميدانية** الضابط الهندسي الجوهري الذي يحكم موثوقية المنشأة. إن تقرير المحاكاة المقدم دون معايرة مرجعية بأجهزة قياس فيزيائية معايرة ليس سوى فرضية رياضية مرسومة بمعادلات تفاضلية، ولا يجوز التوقيع عليه كدليل قبول تشغيلي للقاعة.

![2. كيف يُسمح للقياس الميداني بتعديل النموذج العددي](../figures/fig-01-cfd-audit-lifecycle.png)

$$\text{MAE} = \frac{1}{N} \sum_{i=1}^{N} \left| T_{\text{sim}, i} - T_{\text{meas}, i} \right|$$

يجب على فريق التحقق الميداني جمع قراءات متوسط الخطأ المطلق $\text{MAE} \le 1.0\,\text{K}$، وجذر متوسط مربع الخطأ $\text{RMSE} \le 1.5\,\text{K}$، وأقصى انحراف موضعي $|\Delta T_{\max}| \le 2.0\,\text{K}$ بشكل متزامن ومطابقتها نقطة بنقطة مع إحداثيات المجسات العددية داخل برنامج الحل ($\pm 50\,\text{mm}$). إن الاكتفاء بمطابقة درجات الحرارة مع إهمال تدفق الهواء وفروق الضغط الاستاتيكي ($\Delta P$) يخفي عيبًا قاتلاً في النموذج حيث يتم التقليل من الحمل الحراري وتدفق الهواء بنفس النسبة.

> *"أي تقرير CFD يفتقر إلى سجل القياس الميداني الفيزيائي (Sheet 1) وإفصاح شروط الحدود العددية (Sheet 2) يُعامل كفرضية تصميم غير محققة، ولا يجوز اعتماده للموافقة على السعة أو تعديل التشغيل."*

## المعادلات الحاكمة للديناميكا الحرارية الهوائية وتفاوتات القياس

في مجمعات الذكاء الاصطناعي عالية الكثافة والقاعات الهجينة (تبريد سائل + هوائي)، فإن الحرارة المحسوسة المتبقية ($Q_{\text{air}}$) فقط بعد طرح المحتوى الحراري الممتص في حلقة التبريد السائل الثانوية ($Q_{\text{liquid}}$) من القدرة الكهربائية الفعالة ($P_{\text{elec}}$) هي التي تنتقل إلى هواء الغرفة. إن إدخال قدرة اللوحة الاسمية لوحدات PSU مباشرة يضيف 40% إلى 80% من الحرارة الزائفة إلى المحاكاة.

$$\text{RMSE} = \sqrt{\frac{1}{N} \sum_{i=1}^{N} \left( T_{\text{sim}, i} - T_{\text{meas}, i} \right)^2}$$

| معلمة التدقيق | أداة القياس الميداني / المؤشر العددي | معيار القبول (التفاوت المسموح) | محفز الرفض الفوري (الفشل) |
| :--- | :--- | :--- | :--- |
| **حرارة سحب الخزانة (شجرة 3 مناسيب)** | $T_1 (0.3\,\text{m}), T_2 (1.2\,\text{m}), T_3 (1.8\,\text{m})$ | $\text{MAE} \le 1.0\,\text{K}, \text{RMSE} \le 1.5\,\text{K}$ | انحراف موضعي $|\Delta T_{\max}| > 2.0\,\text{K}$ أو حساس مفرد |
| **تدفق البلاط المثقب وضغط تحت الأرضية** | $Q_{\text{tile}}$ و$\Delta P_{\text{plenum}}$ | مطابقة مقياس التدفق المعوض ضمن $\pm 10\%$ | إغفال السحب العكسي لفنتوري ($\Delta P_{\text{tile}} \le 0\,\text{Pa}$) |
| **شرط حدود الحمل الحراري (الهجين)** | $Q_{\text{air}} = P_{\text{elec}} - Q_{\text{liquid}}$ | تسجيل متزامن لعداد PDU (0.5S) وحرارة CDU | الإدخال المباشر لقدرة اللوحة الاسمية (Nameplate W) |
| **مؤشرات الأداء الهوائي اللابعدية** | $\text{SHI}, \text{RHI}, \text{RCI}_{\text{HI}}$ | $\text{SHI} < 0.15, \text{RHI} > 0.85, \text{RCI}_{\text{HI}} \ge 96\%$ | التلاعب بمقياس الألوان لإخفاء البقع الساخنة |

علاوة على ذلك، في المناطق المجاورة لمخرج CRAH حيث تتجاوز السرعة الأفقية تحت الأرضية $v_{\text{plenum}} > 4.5\,\text{m/s}$، يؤدي ارتفاع الضغط الديناميكي ($\frac{1}{2}\rho v^2$) إلى هبوط الضغط الاستاتيكي مما يتسبب في سحب الهواء الدافئ عكسيًا عبر البلاطات الأولى. يجب فرض قاعدة **حظر التلاعب بمعاملات التصحيح الاصطناعية لإخفاء البقع الساخنة الموضعية في القاعة** بصرامة وتوثيق جميع شروط الحدود كتابيًا.

## الاستجابة العابرة واستقلالية الشبكة وبروتوكول التدقيق الميداني

لا يمكن لرسوم الحالة المستقرة (Steady-state) وحدها إثبات زمن الصمود الحراري ($t_{\text{ride}}$) عند انقطاع التبريد. تتطلب المحاكاة العابرة لفشل وحدة CRAH ($N-1$) أو إعادة إقلاع المبردات ($180\sim 300\,\text{s}$) دمج السعة الحرارية الفعالة لهياكل الخوادم مع التسارع غير الخطي لمراوح الخوادم وفق قانون المكعب ($P_{\text{fan}} \propto N^3$).

$$\text{NMBE} = \frac{\sum_{i=1}^{N} \left( T_{\text{sim}, i} - T_{\text{meas}, i} \right)}{N \cdot \bar{T}_{\text{meas}}} \times 100\%$$

1. **معايرة الأجهزة وتثبيت الإحداثيات**: سجل أرقام شهادات المعايرة السارية لجميع مجسات Pt100 ومقاييس الضغط والتدفق في Sheet 1، مع مزامنة تاريخ تجميد مخطط CAD مع طابع وقت القياس.
2. **التحقق من مؤشر تقارب الشبكة (GCI)**: تحقق في Sheet 2 من أن فرق درجات حرارة السحب بين الشبكة الخشنة والناعمة يقل عن $0.25\,\text{K}$.
3. **توقيع القرار الهندسي المشروط**: حدد نطاق القدرة والتدفق المتحقق منه كتابةً، وارفض أي طلب لاستخدام CFD كبديل عن اختبارات التشغيل الفيزيائية.

$$\Delta_{\max} = \max_{1 \le i \le N} \left| T_{\text{sim}, i} - T_{\text{meas}, i} \right|$$

$$\text{MAE}_T = \frac{1}{N} \sum_{i=1}^{N} \left| T_{i,\text{sim}} - T_{i,\text{meas}} \right| \le 1.5\,\text{K}$$

$$\text{RMSE}_T = \sqrt{\frac{1}{N} \sum_{i=1}^{N} \left( T_{i,\text{sim}} - T_{i,\text{meas}} \right)^2} \le 2.0\,\text{K}$$

$$\text{MBE}_T = \frac{1}{N} \sum_{i=1}^{N} \left( T_{i,\text{sim}} - T_{i,\text{meas}} \right) \in [-0.8\,\text{K}, \, +0.8\,\text{K}]$$

$$\varepsilon_{Q,\text{CRAH}} = \frac{\left| \sum Q_{\text{CRAH, sim}} - \sum Q_{\text{CRAH, meas}} \right|}{\sum Q_{\text{CRAH, meas}}} \le 5.0\%$$

$$\text{GCI}_{\text{fine}} = \frac{1.25 \cdot \left| \frac{T_{\text{fine}} - T_{\text{coarse}}}{T_{\text{fine}}} \right|}{r^p - 1} \le 2.0\%$$

$$\text{Ri} = \frac{g \beta \Delta T L_{\text{char}}}{v_{\text{char}}^2}$$

$$\Delta P_{\text{chassis}} = \left( \alpha_i \mu v + \frac{1}{2} \beta_i \rho v^2 \right) L_{\text{chassis}}$$

## القرارات الواجب تسجيلها

- توثيق محور التدقيق للقاعة (مؤشر تقارب الشبكة العددية (GCI)، واختيار نموذج الاضطراب RANS، ومعايرة شروط الحدود استنادًا إلى الفيزياء الميدانية) وتاريخ تجميد النموذج الهندسي CAD.
- التحقق من هامش الخطأ بين القياسات الميدانية (متوسط الخطأ المطلق $\text{MAE} \le 1.0\,\text{K}$، وجذر متوسط مربع الخطأ $\text{RMSE} \le 1.5\,\text{K}$، وأقصى انحراف موضعي $|\Delta T_{\max}| \le 2.0\,\text{K}$) والمجسات العددية في CFD (MAE $\le 1.0\,\text{K}$).
- إثبات طرح الحمل الحراري المزال بالسائل في CDU من القدرة الفعالة المقاسة على PDU للخزائن الهجينة.
- الرفض الفوري للتقرير عند تحقق شرط الفشل (حظر التلاعب بمعاملات التصحيح الاصطناعية لإخفاء البقع الساخنة الموضعية في القاعة) والتوقيع الرسمي على Sheet 1 وSheet 2.
