ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 4. القرارات التي يُسمح لتقرير CFD بحسمها

## مبدأ مطابقة القياسات الميدانية مع النموذج العددي

في تقييم ديناميكا الموائع الحسابية (CFD) لتدفق الهواء والبيئة الحرارية لمركز البيانات، يُعد **قرارات إضافة الخزائن عالية الكثافة، وحساب زمن الصمود الحراري العابر ($t_{\text{ride}}$) عند فشل وحدة CRAH ($N-1$)، وتحسين توزيع البلاط المثقب** الضابط الهندسي الجوهري الذي يحكم موثوقية المنشأة. إن تقرير المحاكاة المقدم دون معايرة مرجعية بأجهزة قياس فيزيائية معايرة ليس سوى فرضية رياضية مرسومة بمعادلات تفاضلية، ولا يجوز التوقيع عليه كدليل قبول تشغيلي للقاعة.

![4. القرارات التي يُسمح لتقرير CFD بحسمها](../figures/fig-06-thermal-indexes-and-ashrae-envelopes.png)

$$\text{SHI} = \frac{T_{\text{in}} - T_{\text{supply}}}{T_{\text{exhaust}} - T_{\text{supply}}}, \quad \text{RHI} = \frac{T_{\text{return}} - T_{\text{supply}}}{T_{\text{exhaust}} - T_{\text{supply}}} = 1 - \text{SHI}$$

يجب على فريق التحقق الميداني جمع قراءات مقارنة زمن الوصول إلى $T_{\text{inlet}}(t) \le 32.0^\circ\text{C}$ بزمن إعادة إقلاع المبردات ($t_{\text{restart}} \approx 180\sim 300\,\text{s}$) بشكل متزامن ومطابقتها نقطة بنقطة مع إحداثيات المجسات العددية داخل برنامج الحل ($\pm 50\,\text{mm}$). إن الاكتفاء بمطابقة درجات الحرارة مع إهمال تدفق الهواء وفروق الضغط الاستاتيكي ($\Delta P$) يخفي عيبًا قاتلاً في النموذج حيث يتم التقليل من الحمل الحراري وتدفق الهواء بنفس النسبة.

> *"أي تقرير CFD يفتقر إلى سجل القياس الميداني الفيزيائي (Sheet 1) وإفصاح شروط الحدود العددية (Sheet 2) يُعامل كفرضية تصميم غير محققة، ولا يجوز اعتماده للموافقة على السعة أو تعديل التشغيل."*

## المعادلات الحاكمة للديناميكا الحرارية الهوائية وتفاوتات القياس

في مجمعات الذكاء الاصطناعي عالية الكثافة والقاعات الهجينة (تبريد سائل + هوائي)، فإن الحرارة المحسوسة المتبقية ($Q_{\text{air}}$) فقط بعد طرح المحتوى الحراري الممتص في حلقة التبريد السائل الثانوية ($Q_{\text{liquid}}$) من القدرة الكهربائية الفعالة ($P_{\text{elec}}$) هي التي تنتقل إلى هواء الغرفة. إن إدخال قدرة اللوحة الاسمية لوحدات PSU مباشرة يضيف 40% إلى 80% من الحرارة الزائفة إلى المحاكاة.

$$\text{CI} = \frac{Q_{\text{conditioned\_intake}}}{Q_{\text{total\_server\_demand}}} \times 100\%$$

| معلمة التدقيق | أداة القياس الميداني / المؤشر العددي | معيار القبول (التفاوت المسموح) | محفز الرفض الفوري (الفشل) |
| :--- | :--- | :--- | :--- |
| **حرارة سحب الخزانة (شجرة 3 مناسيب)** | $T_1 (0.3\,\text{m}), T_2 (1.2\,\text{m}), T_3 (1.8\,\text{m})$ | $\text{MAE} \le 1.0\,\text{K}, \text{RMSE} \le 1.5\,\text{K}$ | انحراف موضعي $|\Delta T_{\max}| > 2.0\,\text{K}$ أو حساس مفرد |
| **تدفق البلاط المثقب وضغط تحت الأرضية** | $Q_{\text{tile}}$ و$\Delta P_{\text{plenum}}$ | مطابقة مقياس التدفق المعوض ضمن $\pm 10\%$ | إغفال السحب العكسي لفنتوري ($\Delta P_{\text{tile}} \le 0\,\text{Pa}$) |
| **شرط حدود الحمل الحراري (الهجين)** | $Q_{\text{air}} = P_{\text{elec}} - Q_{\text{liquid}}$ | تسجيل متزامن لعداد PDU (0.5S) وحرارة CDU | الإدخال المباشر لقدرة اللوحة الاسمية (Nameplate W) |
| **مؤشرات الأداء الهوائي اللابعدية** | $\text{SHI}, \text{RHI}, \text{RCI}_{\text{HI}}$ | $\text{SHI} < 0.15, \text{RHI} > 0.85, \text{RCI}_{\text{HI}} \ge 96\%$ | التلاعب بمقياس الألوان لإخفاء البقع الساخنة |

علاوة على ذلك، في المناطق المجاورة لمخرج CRAH حيث تتجاوز السرعة الأفقية تحت الأرضية $v_{\text{plenum}} > 4.5\,\text{m/s}$، يؤدي ارتفاع الضغط الديناميكي ($\frac{1}{2}\rho v^2$) إلى هبوط الضغط الاستاتيكي مما يتسبب في سحب الهواء الدافئ عكسيًا عبر البلاطات الأولى. يجب فرض قاعدة **الحظر القاطع لاستخدام تقرير CFD كذريعة لإلغاء اختبارات بنك الأحمال الفيزيائية (SAT/IST) أو اختبارات أقفال الأمان** بصرامة وتوثيق جميع شروط الحدود كتابيًا.

## الاستجابة العابرة واستقلالية الشبكة وبروتوكول التدقيق الميداني

لا يمكن لرسوم الحالة المستقرة (Steady-state) وحدها إثبات زمن الصمود الحراري ($t_{\text{ride}}$) عند انقطاع التبريد. تتطلب المحاكاة العابرة لفشل وحدة CRAH ($N-1$) أو إعادة إقلاع المبردات ($180\sim 300\,\text{s}$) دمج السعة الحرارية الفعالة لهياكل الخوادم مع التسارع غير الخطي لمراوح الخوادم وفق قانون المكعب ($P_{\text{fan}} \propto N^3$).

$$Q_{\text{leak}} = C_d \cdot A_{\text{leak}} \cdot \sqrt{\frac{2 \Delta P}{\rho_{\text{air}}}}$$

1. **معايرة الأجهزة وتثبيت الإحداثيات**: سجل أرقام شهادات المعايرة السارية لجميع مجسات Pt100 ومقاييس الضغط والتدفق في Sheet 1، مع مزامنة تاريخ تجميد مخطط CAD مع طابع وقت القياس.
2. **التحقق من مؤشر تقارب الشبكة (GCI)**: تحقق في Sheet 2 من أن فرق درجات حرارة السحب بين الشبكة الخشنة والناعمة يقل عن $0.25\,\text{K}$.
3. **توقيع القرار الهندسي المشروط**: حدد نطاق القدرة والتدفق المتحقق منه كتابةً، وارفض أي طلب لاستخدام CFD كبديل عن اختبارات التشغيل الفيزيائية.

$$Q_{\text{leak}} = 0.65 \times 0.045\,\text{m}^2 \times \sqrt{\frac{2 \times 20.0}{1.18}} = 0.170\,\text{m}^3\text{/s} \approx 360\,\text{CFM}$$

$$\frac{Q_2}{Q_1} = \frac{N_2}{N_1}, \qquad \frac{\Delta P_2}{\Delta P_1} = \left( \frac{N_2}{N_1} \right)^2, \qquad \frac{P_{\text{fan}, 2}}{P_{\text{fan}, 1}} = \left( \frac{N_2}{N_1} \right)^3$$

$$\text{COP}_{\text{Carnot}} = \frac{T_{\text{evap}}}{T_{\text{cond}} - T_{\text{evap}}}, \qquad \frac{\Delta P_{\text{chiller}}}{\Delta T_{\text{CHW, sup}}} \approx -2.8\% \text{ to } -3.5\% \text{ per K}$$

## القرارات الواجب تسجيلها

- توثيق محور التدقيق للقاعة (قرارات إضافة الخزائن عالية الكثافة، وحساب زمن الصمود الحراري العابر ($t_{\text{ride}}$) عند فشل وحدة CRAH ($N-1$)، وتحسين توزيع البلاط المثقب) وتاريخ تجميد النموذج الهندسي CAD.
- التحقق من هامش الخطأ بين القياسات الميدانية (مقارنة زمن الوصول إلى $T_{\text{inlet}}(t) \le 32.0^\circ\text{C}$ بزمن إعادة إقلاع المبردات ($t_{\text{restart}} \approx 180\sim 300\,\text{s}$)) والمجسات العددية في CFD (MAE $\le 1.0\,\text{K}$).
- إثبات طرح الحمل الحراري المزال بالسائل في CDU من القدرة الفعالة المقاسة على PDU للخزائن الهجينة.
- الرفض الفوري للتقرير عند تحقق شرط الفشل (الحظر القاطع لاستخدام تقرير CFD كذريعة لإلغاء اختبارات بنك الأحمال الفيزيائية (SAT/IST) أو اختبارات أقفال الأمان) والتوقيع الرسمي على Sheet 1 وSheet 2.
