ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 5. الجمل التي لا يجوز لك كتابتها أبدًا

## مبدأ مطابقة القياسات الميدانية مع النموذج العددي

في تقييم ديناميكا الموائع الحسابية (CFD) لتدفق الهواء والبيئة الحرارية لمركز البيانات، يُعد **استبعاد العبارات المضللة التي تزعم أن نموذج CFD يضمن الامتثال لاتفاقية SLA أو يثبت استحالة ظهور بقع ساخنة مستقبلاً** الضابط الهندسي الجوهري الذي يحكم موثوقية المنشأة. إن تقرير المحاكاة المقدم دون معايرة مرجعية بأجهزة قياس فيزيائية معايرة ليس سوى فرضية رياضية مرسومة بمعادلات تفاضلية، ولا يجوز التوقيع عليه كدليل قبول تشغيلي للقاعة.

![5. الجمل التي لا يجوز لك كتابتها أبدًا](../figures/fig-07-cfd-decision-and-refusal-matrix.png)

$$Q = \int_{A} (\vec{v} \cdot \vec{n}) \, dA \approx \sum_{k=1}^{M} v_{n, k} \cdot A_k$$

يجب على فريق التحقق الميداني جمع قراءات الصياغة الهندسية المشروطة الدقيقة (تحديد شروط الحدود، وإصدار CAD، وخطأ المعايرة $\text{MAE}$، والنطاق المستثنى) بشكل متزامن ومطابقتها نقطة بنقطة مع إحداثيات المجسات العددية داخل برنامج الحل ($\pm 50\,\text{mm}$). إن الاكتفاء بمطابقة درجات الحرارة مع إهمال تدفق الهواء وفروق الضغط الاستاتيكي ($\Delta P$) يخفي عيبًا قاتلاً في النموذج حيث يتم التقليل من الحمل الحراري وتدفق الهواء بنفس النسبة.

> *"أي تقرير CFD يفتقر إلى سجل القياس الميداني الفيزيائي (Sheet 1) وإفصاح شروط الحدود العددية (Sheet 2) يُعامل كفرضية تصميم غير محققة، ولا يجوز اعتماده للموافقة على السعة أو تعديل التشغيل."*

## المعادلات الحاكمة للديناميكا الحرارية الهوائية وتفاوتات القياس

في مجمعات الذكاء الاصطناعي عالية الكثافة والقاعات الهجينة (تبريد سائل + هوائي)، فإن الحرارة المحسوسة المتبقية ($Q_{\text{air}}$) فقط بعد طرح المحتوى الحراري الممتص في حلقة التبريد السائل الثانوية ($Q_{\text{liquid}}$) من القدرة الكهربائية الفعالة ($P_{\text{elec}}$) هي التي تنتقل إلى هواء الغرفة. إن إدخال قدرة اللوحة الاسمية لوحدات PSU مباشرة يضيف 40% إلى 80% من الحرارة الزائفة إلى المحاكاة.

$$T_{\text{slice}}(z = 1.0\,\text{m}) \ll \max_{z \in [0.2, 2.0]} T_{\text{bezel}}(x, y, z)$$

| معلمة التدقيق | أداة القياس الميداني / المؤشر العددي | معيار القبول (التفاوت المسموح) | محفز الرفض الفوري (الفشل) |
| :--- | :--- | :--- | :--- |
| **حرارة سحب الخزانة (شجرة 3 مناسيب)** | $T_1 (0.3\,\text{m}), T_2 (1.2\,\text{m}), T_3 (1.8\,\text{m})$ | $\text{MAE} \le 1.0\,\text{K}, \text{RMSE} \le 1.5\,\text{K}$ | انحراف موضعي $|\Delta T_{\max}| > 2.0\,\text{K}$ أو حساس مفرد |
| **تدفق البلاط المثقب وضغط تحت الأرضية** | $Q_{\text{tile}}$ و$\Delta P_{\text{plenum}}$ | مطابقة مقياس التدفق المعوض ضمن $\pm 10\%$ | إغفال السحب العكسي لفنتوري ($\Delta P_{\text{tile}} \le 0\,\text{Pa}$) |
| **شرط حدود الحمل الحراري (الهجين)** | $Q_{\text{air}} = P_{\text{elec}} - Q_{\text{liquid}}$ | تسجيل متزامن لعداد PDU (0.5S) وحرارة CDU | الإدخال المباشر لقدرة اللوحة الاسمية (Nameplate W) |
| **مؤشرات الأداء الهوائي اللابعدية** | $\text{SHI}, \text{RHI}, \text{RCI}_{\text{HI}}$ | $\text{SHI} < 0.15, \text{RHI} > 0.85, \text{RCI}_{\text{HI}} \ge 96\%$ | التلاعب بمقياس الألوان لإخفاء البقع الساخنة |

علاوة على ذلك، في المناطق المجاورة لمخرج CRAH حيث تتجاوز السرعة الأفقية تحت الأرضية $v_{\text{plenum}} > 4.5\,\text{m/s}$، يؤدي ارتفاع الضغط الديناميكي ($\frac{1}{2}\rho v^2$) إلى هبوط الضغط الاستاتيكي مما يتسبب في سحب الهواء الدافئ عكسيًا عبر البلاطات الأولى. يجب فرض قاعدة **الانضباط الصارم بقصر الاستنتاجات الفنية على شروط الحدود التي تم التحقق منها ميدانيًا فقط** بصرامة وتوثيق جميع شروط الحدود كتابيًا.

## الاستجابة العابرة واستقلالية الشبكة وبروتوكول التدقيق الميداني

لا يمكن لرسوم الحالة المستقرة (Steady-state) وحدها إثبات زمن الصمود الحراري ($t_{\text{ride}}$) عند انقطاع التبريد. تتطلب المحاكاة العابرة لفشل وحدة CRAH ($N-1$) أو إعادة إقلاع المبردات ($180\sim 300\,\text{s}$) دمج السعة الحرارية الفعالة لهياكل الخوادم مع التسارع غير الخطي لمراوح الخوادم وفق قانون المكعب ($P_{\text{fan}} \propto N^3$).

$$Q_{\text{backdraft}} = C_d \cdot A_{\text{CRAH\_wheel}} \cdot \sqrt{\frac{2 \left( P_{\text{subfloor}} - P_{\text{return}} \right)}{\rho_{\text{air}}}}$$

1. **معايرة الأجهزة وتثبيت الإحداثيات**: سجل أرقام شهادات المعايرة السارية لجميع مجسات Pt100 ومقاييس الضغط والتدفق في Sheet 1، مع مزامنة تاريخ تجميد مخطط CAD مع طابع وقت القياس.
2. **التحقق من مؤشر تقارب الشبكة (GCI)**: تحقق في Sheet 2 من أن فرق درجات حرارة السحب بين الشبكة الخشنة والناعمة يقل عن $0.25\,\text{K}$.
3. **توقيع القرار الهندسي المشروط**: حدد نطاق القدرة والتدفق المتحقق منه كتابةً، وارفض أي طلب لاستخدام CFD كبديل عن اختبارات التشغيل الفيزيائية.

$$\sum_{k=1}^{N_{\text{CRAH}}} \dot{m}_{\text{CRAH}, k} \cdot c_p \cdot \left( T_{\text{return}, k} - T_{\text{supply}, k} \right) = \sum_{j=1}^{N_{\text{racks}}} Q_{\text{air}, j} + Q_{\text{envelope}} + Q_{\text{lighting}} \quad (\pm 1.0\%)$$

## القرارات الواجب تسجيلها

- توثيق محور التدقيق للقاعة (استبعاد العبارات المضللة التي تزعم أن نموذج CFD يضمن الامتثال لاتفاقية SLA أو يثبت استحالة ظهور بقع ساخنة مستقبلاً) وتاريخ تجميد النموذج الهندسي CAD.
- التحقق من هامش الخطأ بين القياسات الميدانية (الصياغة الهندسية المشروطة الدقيقة (تحديد شروط الحدود، وإصدار CAD، وخطأ المعايرة $\text{MAE}$، والنطاق المستثنى)) والمجسات العددية في CFD (MAE $\le 1.0\,\text{K}$).
- إثبات طرح الحمل الحراري المزال بالسائل في CDU من القدرة الفعالة المقاسة على PDU للخزائن الهجينة.
- الرفض الفوري للتقرير عند تحقق شرط الفشل (الانضباط الصارم بقصر الاستنتاجات الفنية على شروط الحدود التي تم التحقق منها ميدانيًا فقط) والتوقيع الرسمي على Sheet 1 وSheet 2.
