英語版をAI補助で翻訳した。

# 1. 測定点：現場計測プロトコル

## 現場計測と数値モデルの照合原則

データセンターの気流および熱環境を評価する数値流体力学（CFD）において、**CRAH吹出・還気グリッド、ラック吸気3段垂直ツリー（U06/U24/U42）、および有孔床タイルの風量・静圧マッピング**は設備の信頼性を左右する中核的な技術規律である。校正された物理計測器による現場ベンチマークを経ずに提出されたシミュレーション報告書は、微分方程式で描かれた仮説に過ぎず、実運用ホールの受入証拠として署名してはならない。

![1. 測定点：現場計測プロトコル](../figures/fig-05-multi-point-field-benchmarking.png)

$$\bar{T}_{\text{supply}} = \frac{1}{2} \sum_{i=1}^{2} S_i, \quad \bar{T}_{\text{return}} = \frac{1}{3} \sum_{j=1}^{3} R_j$$

現場の検証チームは、背圧補償型バロメーター（$\pm 3\%$）、IEC 60751 Class A Pt100温度計（$\pm 0.15^\circ\text{C}$）、および0.5S級PDU電力計を同時に取得し、数値ソルバー内のプローブ座標（$\pm 50\,\text{mm}$ 以内）と一対一で照合しなければならない。温度場の一致だけを確認して風量や静圧差（$\Delta P$）の検証を省略すると、熱負荷と風量の双方が同じ比率で過小評価されている重大なモデル欠陥を見逃すことになる。

> *「物理的な実測ベンチマーク（Sheet 1）と数値境界条件の開示（Sheet 2）を伴わないCFD報告書は、未検証の設計仮説として扱われ、いかなる運用変更や容量承認の根拠にもならない。」*

## 熱流体力学の支配方程式と計測許容差

高密度AIクラスターおよびハイブリッド冷却（液冷＋空冷）ホールでは、電気入力（$P_{\text{elec}}$）から二次冷却ループのエンタルピー吸収量（$Q_{\text{liquid}}$）を差し引いた顕熱残差（$Q_{\text{air}}$）のみが室内空気へ放出される。銘板定格（PSU合計値）をそのまま熱源として投入すると、40%〜80%もの架空熱負荷が発生し、不要な設備投資や誤った冷却設定を招く。

$$\dot{m}_{\text{server}} = \frac{P_{\text{rack}}}{c_p \cdot (\bar{T}_{\text{exhaust}} - \bar{T}_{\text{intake}})}$$

| 監査パラメータ | 物理計測 / 数値指標 | 合格基準（許容差） | 拒絶トリガー（不合格条件） |
| :--- | :--- | :--- | :--- |
| **ラック吸気温度（3段ツリー）** | $T_1 (0.3\,\text{m}), T_2 (1.2\,\text{m}), T_3 (1.8\,\text{m})$ | $\text{MAE} \le 1.0\,\text{K}, \text{RMSE} \le 1.5\,\text{K}$ | 局所偏差 $|\Delta T_{\max}| > 2.0\,\text{K}$ または単一センサー代表 |
| **有孔タイル風量・床下静圧** | $Q_{\text{tile}}$ および $\Delta P_{\text{plenum}}$ | 背圧補償バロメーター実測と $\pm 10\%$ 以内 | ベルヌーイ逆流（$\Delta P_{\text{tile}} \le 0\,\text{Pa}$）の未再現 |
| **熱負荷境界条件（ハイブリッド）** | $Q_{\text{air}} = P_{\text{elec}} - Q_{\text{liquid}}$ | 0.5S級PDU実測電力とCDU熱量の同時記録 | 銘板定格電力（Nameplate W）の直接入力 |
| **気流無次元評価指標** | $\text{SHI}, \text{RHI}, \text{RCI}_{\text{HI}}$ | $\text{SHI} < 0.15, \text{RHI} > 0.85, \text{RCI}_{\text{HI}} \ge 96\%$ | カラースケール改変によるホットスポット隠蔽 |

さらに、床下プレナム内の水平風速が $v_{\text{plenum}} > 4.5\,\text{m/s}$ に達するCRAH吹出口直後では、動圧（$\frac{1}{2}\rho v^2$）の増大によって静圧が低下し、先頭タイルで暖気の逆吸引が生じる。銘板定格電力（PSU合計）の入力による架空熱負荷の混入防止とベルヌーイ逆流（ベンチュリ吸引）の特定を徹底し、すべての境界条件を書面で固定せよ。

## 過渡応答・メッシュ独立性および現場監査手順

定常状態のカラーコンター図だけでは、冷却機トリップ時の熱的余裕（ライドスルー時間 $t_{\text{ride}}$）を証明できない。CRAH $N-1$ トリップやチラー再起動（$180\sim 300\,\text{s}$）の非定常解析では、サーバー筐体および室内空気の有効熱容量と、温度上昇に伴うサーバーファンの回転数急増（立方則 $P_{\text{fan}} \propto N^3$）を連成させる必要がある。

$$Q_{\text{tile}} = C_d \cdot A_{\text{free}} \cdot \sqrt{\frac{2 \Delta P_{\text{plenum}}}{\rho_{\text{air}}}}$$

1. **計測器校正と座標ロック**: すべてのPt100温度プローブ、微差圧計、バロメーターの有効な校正証明書番号をSheet 1に記録し、CAD図面のリビジョン日付と測定日時を同期させる。
2. **グリッド収束性（GCI）の確認**: 粗メッシュと細メッシュの比較により、主要吸気温度の変化が $0.25\,\text{K}$ 未満であることをSheet 2で検証する。
3. **条件付き技術判定の署名**: 検証された負荷・風量範囲を明記し、その境界外への外挿や物理コミッショニング省略の要求を正式に拒絶する。

$$Q_{\text{air}} = P_{\text{elec}} - \dot{m}_{\text{coolant}} \cdot c_{p,\text{coolant}} \cdot \left( T_{\text{coolant, out}} - T_{\text{coolant, in}} \right)$$

$$P_{\text{static}}(x) + \frac{1}{2} \rho v_{\text{plenum}}(x)^2 + \Delta P_{\text{loss}}(0 \to x) = P_{\text{total, CRAH}}$$

$$Q_{\text{waterside}} = \dot{m}_{\text{CHW}} \cdot c_{p,\text{water}} \cdot \left( T_{\text{CHW, return}} - T_{\text{CHW, supply}} \right) = \dot{m}_{\text{air}} \cdot \left( h_{\text{air, return}} - h_{\text{air, supply}} \right)$$

## 記録すべき決定事項

- 対象ホールの監査焦点（CRAH吹出・還気グリッド、ラック吸気3段垂直ツリー（U06/U24/U42）、および有孔床タイルの風量・静圧マッピング）とCADジオメトリ凍結日の記録。
- 校正済み計測器による現場実測値（背圧補償型バロメーター（$\pm 3\%$）、IEC 60751 Class A Pt100温度計（$\pm 0.15^\circ\text{C}$）、および0.5S級PDU電力計）とCFD数値プローブの誤差検証（MAE $\le 1.0\,\text{K}$）。
- ハイブリッド液冷ラックにおけるPDU有効電力とCDU液側熱除去量の差し引き計算の証明。
- 不合格条件（銘板定格電力（PSU合計）の入力による架空熱負荷の混入防止とベルヌーイ逆流（ベンチュリ吸引）の特定）に該当する場合の即時差し戻しとSheet 1・Sheet 2への署名。
