แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 6. แผ่นงานตรวจสอบหลักทั้งสองแผ่น

## หลักการเทียบเคียงผลการวัดภาคสนามกับแบบจำลองเชิงตัวเลข

ในการประเมินพลศาสตร์ของไหลเชิงคำนวณ (CFD) สำหรับการไหลของอากาศและสภาวะความร้อนในศูนย์ข้อมูล **โครงสร้างสมบูรณ์ของ Sheet 1 (ใบบันทึกการวัดจริงภาคสนาม) และ Sheet 2 (ใบตรวจสอบขอบเขตและการลู่เข้าของแบบจำลอง CFD)** คือวินัยทางวิศวกรรมหลักที่กำหนดความน่าเชื่อถือของระบบ รายงานการจำลองที่ส่งมอบโดยไม่ผ่านการเทียบเคียงกับเครื่องมือวัดจริงที่สอบเทียบแล้วเป็นเพียงสมมติฐานทางคณิตศาสตร์ และห้ามลงนามรับรองเป็นหลักฐานการรับมอบใช้งานจริง

$$\Delta T_{\text{error, R04-12}} = |25.4^\circ\text{C} - 30.8^\circ\text{C}| = 5.4\,\text{K} > 1.5\,\text{K} \implies \mathbf{\text{SHEET 1 STATUS: REFUSED}}$$

ทีมตรวจสอบภาคสนามต้องเก็บข้อมูล การบันทึกพิกัดจุดวัด ($\pm 50\,\text{mm}$), หมายเลขใบรับรองการสอบเทียบ, แบบจำลองความปั่นป่วน, จำนวนเซลล์ และค่าเศษเหลือ พร้อมกัน และตรวจสอบพิกัดจุดวัดในซอฟต์แวร์ ($\pm 50\,\text{mm}$) แบบจุดต่อจุด การดูเพียงอุณหภูมิที่ตรงกันโดยไม่ตรวจสอบปริมาณลมและความดันตกคร่อม ($\Delta P$) จะทำให้มองข้ามข้อบกพร่องร้ายแรงที่ทั้งภาระความร้อนและอัตราการไหลของลมถูกประเมินต่ำกว่าความจริงในสัดส่วนที่เท่ากัน

> *"รายงาน CFD ที่ไม่มีตารางวัดผลจริงภาคสนาม (Sheet 1) และไม่มีการเปิดเผยเงื่อนไขขอบเขตเชิงตัวเลข (Sheet 2) ต้องถือเป็นสมมติฐานการออกแบบที่ยังไม่ผ่านการพิสูจน์ และห้ามใช้เป็นหลักฐานอนุมัติความจุโดยเด็ดขาด"*

## สมการควบคุมเทอร์โมไฮดรอลิกและเกณฑ์ความคลาดเคลื่อนของการวัด

ในคลัสเตอร์ AI ความหนาแน่นสูงและห้องที่ใช้ระบบทำความเย็นแบบผสม (ของเหลวร่วมกับอากาศ) มีเพียงความร้อนสัมผัสส่วนที่เหลือ ($Q_{\text{air}}$) หลังจากหักการดูดซับเอนทาลปีของลูปน้ำหล่อเย็นทุติยภูมิ ($Q_{\text{liquid}}$) ออกจากกำลังไฟฟ้าจริง ($P_{\text{elec}}$) เท่านั้นที่ระบายสู่อากาศภายในห้อง การนำค่าพิกัดเนมเพลตของ PSU มาใส่โดยตรงจะทำให้เกิดความร้อนเทียมสูงกว่าความจริงถึง 40%–80%

| พารามิเตอร์ที่ตรวจสอบ | เครื่องมือวัดจริง / ดัชนีเชิงตัวเลข | เกณฑ์ผ่าน (ความคลาดเคลื่อนยอมรับได้) | เงื่อนไขปฏิเสธทันที (ไม่ผ่าน) |
| :--- | :--- | :--- | :--- |
| **อุณหภูมิหน้าแร็ค (3 ระดับความสูง)** | $T_1 (0.3\,\text{m}), T_2 (1.2\,\text{m}), T_3 (1.8\,\text{m})$ | $\text{MAE} \le 1.0\,\text{K}, \text{RMSE} \le 1.5\,\text{K}$ | ค่าเบี่ยงเบนเฉพาะจุด $|\Delta T_{\max}| > 2.0\,\text{K}$ หรือใช้เซนเซอร์จุดเดียว |
| **ปริมาณลมแผ่นพื้นและความดันใต้พื้น** | $Q_{\text{tile}}$ และ $\Delta P_{\text{plenum}}$ | ตรงกับค่าบาโลมิเตอร์ชดเชยความดัน $\pm 10\%$ | ไม่สามารถจำลองการไหลย้อนกลับเวนจูรี ($\Delta P_{\text{tile}} \le 0\,\text{Pa}$) |
| **ขอบเขตภาระความร้อน (ไฮบริด)** | $Q_{\text{air}} = P_{\text{elec}} - Q_{\text{liquid}}$ | บันทึกมิเตอร์ PDU คลาส 0.5S ร่วมกับความร้อน CDU | การใช้ค่าพิกัดเนมเพลต (Nameplate W) โดยตรง |
| **ดัชนีอากาศพลศาสตร์ไร้มิติ** | $\text{SHI}, \text{RHI}, \text{RCI}_{\text{HI}}$ | $\text{SHI} < 0.15, \text{RHI} > 0.85, \text{RCI}_{\text{HI}} \ge 96\%$ | การปรับแถบสเกลสีเพื่อปกปิดจุดความร้อนสูง |

นอกจากนี้ บริเวณใกล้ช่องจ่ายลม CRAH ที่มีความเร็วลมแนวนอนใต้พื้นยกสูง ($v_{\text{plenum}} > 4.5\,\text{m/s}$) ความดันจลน์ ($\frac{1}{2}\rho v^2$) ที่สูงขึ้นจะทำให้ความดันสถิตลดลงจนแผ่นพื้นรูพรุนแผ่นแรกดูดลมร้อนย้อนกลับลงใต้พื้น ต้องบังคับใช้หลักการ **กฎการถือว่าช่องว่างคือความเสี่ยงที่ยังไม่ตรวจสอบ และปฏิเสธการรับรองรายงาน CFD จนกว่าทั้งสองแผ่นจะครบถ้วน** อย่างเคร่งครัด

## การตอบสนองสภาวะชั่วครู่ ความเป็นอิสระของกริด และขั้นตอนการตรวจรับ

ภาพสีในสภาวะคงตัว (Steady-state) เพียงอย่างเดียวไม่สามารถพิสูจน์เวลาประคองอุณหภูมิ ($t_{\text{ride}}$) เมื่อเครื่องทำความเย็นหยุดทำงานได้ การจำลองสภาวะชั่วครู่เมื่อ CRAH หยุดทำงานแบบ $N-1$ หรือระหว่างรอชิลเลอร์รีสตาร์ท ($180\sim 300\,\text{s}$) ต้องคำนวณความจุความร้อนของโครงเซิร์ฟเวอร์ควบคู่กับการเร่งรอบพัดลมเซิร์ฟเวอร์ตามกฎกำลังสาม ($P_{\text{fan}} \propto N^3$)

1. **การสอบเทียบเครื่องมือและการล็อกพิกัด**: บันทึกหมายเลขใบรับรองการสอบเทียบของหัววัด Pt100, ไมโครแมโนมิเตอร์ และบาโลมิเตอร์ลงใน Sheet 1 พร้อมระบุวันที่ของแบบ CAD ให้ตรงกับวันวัดผลจริง
2. **การตรวจสอบดัชนีการลู่เข้าของกริด (GCI)**: ยืนยันใน Sheet 2 ว่าการเพิ่มความละเอียดกริดทำให้อุณหภูมิหน้าแร็คเปลี่ยนแปลงไม่เกิน $0.25\,\text{K}$
3. **การลงนามรับรองแบบมีเงื่อนไข**: ระบุขอบเขตภาระไฟฟ้าและปริมาณลมที่ผ่านการตรวจสอบอย่างชัดเจน และปฏิเสธคำขอที่ใช้ CFD เพื่อข้ามการทดสอบโหลดจริง

## การตัดสินใจที่ต้องบันทึก

- บันทึกขอบเขตการตรวจสอบหลัก (โครงสร้างสมบูรณ์ของ Sheet 1 (ใบบันทึกการวัดจริงภาคสนาม) และ Sheet 2 (ใบตรวจสอบขอบเขตและการลู่เข้าของแบบจำลอง CFD)) และวันที่ล็อกแบบจำลอง CAD
- ตรวจสอบค่าความคลาดเคลื่อนระหว่างผลวัดจริง (การบันทึกพิกัดจุดวัด ($\pm 50\,\text{mm}$), หมายเลขใบรับรองการสอบเทียบ, แบบจำลองความปั่นป่วน, จำนวนเซลล์ และค่าเศษเหลือ) กับค่าจากแบบจำลอง CFD (MAE $\le 1.0\,\text{K}$)
- หลักฐานการหักลบความร้อนที่ระบายด้วยของเหลว CDU ออกจากกำลังไฟฟ้าจริงของ PDU สำหรับแร็คไฮบริด
- การปฏิเสธรายงานทันทีเมื่อพบเงื่อนไขไม่ผ่าน (กฎการถือว่าช่องว่างคือความเสี่ยงที่ยังไม่ตรวจสอบ และปฏิเสธการรับรองรายงาน CFD จนกว่าทั้งสองแผ่นจะครบถ้วน) พร้อมการลงนามใน Sheet 1 และ Sheet 2
