# 11. What This Book Does Not Own

A field guide that pretends to own the entire universe of data center engineering and legal governance is a danger to its readers. Operational clarity requires drawing rigid boundaries around what this book owns and what belongs to other authorities.

## It Does Not Own a Certification Course

This book does not grant you a credential.
Certified Data Centre Facilities Operations Manager (CDFOM), Certified Data Centre Facilities Operations Specialist (CDCS), and Certified Data Centre Sustainability Professional (CDCSP) are proprietary course titles owned by professional certification bodies (such as EPI and Uptime Institute).

Nothing in this book is an official curriculum, an authorized training manual, or an exam cheat sheet for those programs. If your client's master services contract mandates that the facility manager hold a specific certification, sit the formal course, pass the proctored examination, and pay the licensing fee to the issuing organization. A dog-eared paperback field guide on your desk will not satisfy an ISO auditor or a client procurement panel.

## It Does Not Own Standards, Codes, or Libraries

This book cites international standards, safety codes, and service-management frameworks by title, edition, and year. It deliberately does not reproduce their copyrighted clauses, annexes, or calculation tables:
- **NFPA 70E (Standard for Electrical Safety in the Workplace)** governs your arc-flash boundaries, PPE categories, and energized electrical work permits.
- **OSHA 29 CFR 1910.147** governs your physical Lockout/Tagout (LOTO) legal obligations.
- **ASHRAE TC 9.9** establishes thermal envelopes (Classes A1 to A4 for air cooling; Classes W1 to W5 for liquid cooling). ASHRAE has explicitly stated that its technical publication content is protected under copyright law and may not be digested, ingested, or transformed into AI derivative works without formal written authorization.
- **ISO/IEC 20000 and ITIL** govern service management, change management, and configuration databases.

Purchase official, licensed copies of these standards from their respective publishers (ANSI, NFPA, ASHRAE, ISO). Keep them in the site engineering library. Cite their clauses by exact number on your MOPs and incident reports. Never copy and paste copyrighted standard text into a public document and claim it as your site's private creation.

## It Does Not Own the Customer's Business

This book does not own:
- Your customer's application architecture, disaster recovery failover automation, or internal server telemetry.
- Your facility's architectural construction drawings, structural floor-loading calculations, or municipal zoning permits.
- The contractual lease price per kilowatt, utility tariff structures, or commercial power purchase agreements (PPAs).

Those documents belong exclusively to the client, the design engineering firm, and the commercial real estate entity. They reside in secure site archives, protected by non-disclosure agreements. Operations touches them only to verify physical interface boundaries and contractual SLA delivery limits.

## It Does Not Own Physical Testing or Computational Modeling

The earlier books in this field guide series own the physical machines, the data streams, the commissioning tests, and the computational airflow models:
- If you need to build and calibrate a high-density liquid load bank for NVL72 testing, open **Book 01**.
- If you need to analyze transient temperature spikes, flow rates, and flash reports, open **Book 02**.
- If you need to execute a full seven-sheet commissioning verification from Level 1 to Level 5, open **Book 03**.
- If you need to audit an engineering CFD report against physical multi-point anemometer readings, open **Book 04**.

This book begins when physical commissioning is complete and commercial operations are live. Operations may schedule future load-bank tests or commission CFD audits when plant configurations change, but operations may never substitute a daily guess or an unverified feeling for a certified physical measurement.

## Decisions to Record

- The professional credentials you and your shift personnel still need to obtain from accredited training bodies.
- The official standards and codes cited in today's MOPs, referenced by publisher, title, and edition.
- The physical engineering boundaries between facility infrastructure and client-owned IT hardware.

## Quantitative Demarcation of Operational Authority vs. Design Engineering

A shift operations manual must define where operational authority stops and formal design change control (Management of Change / Engineering Change Order) begins. Facility managers under commercial pressure are frequently asked to make "temporary operational adjustments" that permanently alter the design basis of the plant.

| Requested Field Adjustment | Why It Exceeds Shift Operations Authority | Required Engineering Governance Path |
| :--- | :--- | :--- |
| **Raising Molded-Case or ACB Trip Settings ($I_r, I_i$)** | Alters short-circuit selective coordination and increases incident arc-flash energy ($\text{cal/cm}^2$) | Formal IEEE 1584 / ETAP coordination study stamped by PE |
| **Installing Permanent Jumper Hoses Across Manifolds** | Bypasses hydraulic balancing orifices and changes secondary loop $\Delta P$ impedance | Revised hydraulic P&ID + Volume 03 Commissioning Script |
| **Disabling CDU Dew-Point Anti-Condensation Interlock** | Risks catastrophic moisture condensation on energized $54\,\text{VDC}$ / $400\,\text{VAC}$ busbars | Strictly prohibited; resolve hall humidity latent load first |
| **Operating 2N Bus Above $45\%$ Steady-State Nameplate** | Eliminates automatic N-to-2N failover survivability during single-bus fault | Executive Risk Acceptance + load shed automation test |

## Handling Emergency Life-Safety Overrides vs. Commercial Pressure

Only one condition permits deviating from an approved operational boundary without a prior Engineering Change Order: an **imminent threat to human life safety** (such as de-energizing a live bus to rescue an electrocuted worker or isolating a ruptured high-temperature water main flooding an occupied room). Commercial pressure—such as a customer threatening SLA penalties if an unapproved rack is not energized tonight—is never a life-safety emergency and never overrides the Master Day Sheet.
