ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 0. كيف يُستخدم هذا الكتاب

هذا الكتاب مخصص للشخص الذي يدير يومًا في مركز البيانات. إنه عن الوردية، والعمل المسموح بحدوثه، والخلل الذي وقع، والجملة الوحيدة التي لا يزال بإمكانك قولها والدفاع عنها قانونيًا في نهاية اليوم.

هذا ليس دورة تدريبية في تشغيل مرافق مراكز البيانات، وليس بديلاً عن حضور دورة كهذه. إن Certified Data Centre Facilities Operations Manager (CDFOM) وCertified Data Centre Facilities Operations Specialist (CDCS) هما اسما دورتين تدريبيتين. لا يعيد هذا الكتاب سرد شرائح العرض الخاصة بهما، ولا تمارينهما متعددة الخيارات، ولا امتحاناتهما. إذا كنت بحاجة إلى الشهادة المهنية لاستيفاء مصفوفة موردي عميلك، فاحصل على الدورة من المنظمة المالكة لها.

وهو ليس نسخة من مكتبة إدارة خدمات، أو معيار أمني، أو معيار تصميم، أو كود سلامة. إن ITIL، وISO/IEC 20000، وISO 22301، وISO 55001، وNFPA 70E، وOSHA 1910 لها عناوين وإصدارات رسمية. استشهد بها، ولا تقم بنسخها ولصقها. إن المدير الذي يلصق ستين صفحة من القوالب الجاهزة للشركات في مجلد الوردية لم يقم بإدارة المنشأة؛ بل بنى جدارًا ورقيًا ليختبئ خلفه عندما يفصل المبرد (Chiller).

تتوقف الكتب السابقة في هذه السلسلة من الأدلة الميدانية عند آلة، أو ملف، أو اختبار، أو نموذج:
- الكتاب 01 يبني بنك الحمل السائل ويزود الموزع (Manifold) بأجهزة القياس.
- الكتاب 02 يقرأ التقرير الفوري الحراري والهيدروليكي.
- الكتاب 03 ينفذ أوراق التحقق السبع الخاصة باختبارات التشغيل والتدشين (Commissioning).
- الكتاب 04 يدقق نموذج ديناميكا الموائع الحسابية (CFD) مقابل القياسات المادية الواقعية.

يبدأ هذا الكتاب عندما يكون مهندسو التدشين قد حزموا حقائبهم المصفحة، وتكون بنوك الأحمال المؤقتة محملة على الشاحنات المسطحة، وخوادم تكنولوجيا المعلومات تعمل بحمل حي، وسيلقى باللوم على شخص ما إذا أظلمت القاعة.

```
+-----------------------------------------------------------------------------+
| دورة حياة وردية مركز البيانات |
| |
| [07:00] جولة تفتيش مشتركة لورديتي الدخول والخروج (30 دقيقة، 6 محطات مادية) |
| | |
| [07:30] بوابة تسليم الوردية (توقيع ورقة اليوم: العوارض، التصاريح، MOP) |
| | |
| [08:00] فحص القياسات المرجعية الصباحية وتفتيش أحواض التجميع / التسريبات |
| | |
| [10:00] نافذة الصيانة المصرح بها (تنفيذ MOP، العزل LOTO، المرافقة النشطة) |
| | |
| [14:00] الجولة التفتيشية العميقة (الصوتيات، الأشعة تحت الحمراء، الانكسار) |
| | |
| [18:30] تدقيق ما قبل الإغلاق: إخلاء التصاريح، التحقق من التهيئة الطبيعية |
| | |
| [19:00] الجملة الختامية: البيان الفردي الملزم قانونيًا وتشغيليًا لليوم |
+-----------------------------------------------------------------------------+
```

![Shift Lifecycle and Handover Architecture](../figures/fig-01-shift-lifecycle-and-handover.png)

عندما تنهي كل يوم، يجب أن تكون قادرًا على تسليم ورقة يوم واحدة (Day Sheet). وهي تحدد من هم أفراد الوردية، وما هو العمل المصرح به، وما الذي تغير، وما الذي قمت بالتفتيش عليه ماديًا، وما الذي تعطل، وما الذي ترفض ادعاءه أو الوعد به. تجدها في الفصل 10 وفي `sheets/day.md`. إذا كنت المدير المستلم في صباح الغد، فابدأ من هناك.

## ما يجوز لك نسخه

يجوز لك نسخ عناوين الورقة إلى سجل عملياتك التشغيلية أو برنامج إدارة الموقع الخاص بك. لا يجوز لك لصق جملة من هذا الكتاب في اتفاقية مستوى الخدمة (SLA) الخاصة بالعميل وتسميتها قاعدتهم التشغيلية. فمنشأتهم تمتلك تصاريح تشغيلها الخاصة، ونوافذ إخطارها التعاقدية، ومسارات تصعيد الطوارئ الخاصة بها. يخبرك هذا الكتاب بما يجب أن تفرضه تلك الوثائق؛ وهو لا يحل محلها.

## القرارات الواجب تسجيلها

- الجملة الملزمة الوحيدة التي يُسمح لهذا اليوم بدعمها وإقرارها.
- المعيار، أو الكود، أو العقد الذي ستستشهد به بعنوانه وطبعته، ولن تقوم بلصقه.
- ورقة اليوم التي ستوقعها ماديًا بيدك قبل أن تسلم جهاز اللاسلكي إلى الوردية التالية.
