ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 1. ما يملكه المدير اليوم

إن المدير الذي يحاول أن يمتلك التصميم الهندسي، وبرمجيات تطبيقات العميل، وضمان مصنع المورد في آن واحد، لا يمتلك أيًا منها. ما تملكه اليوم هو الحالة التشغيلية للمنشأة، والأشخاص المصرح لهم بلمس معداتها، والسجل غير القابل للتعديل لما تم تنفيذه.

أنت لا تملك ما إذا كانت قاعدة البيانات الموزعة للعميل تقوم بتجزئة بياناتها (Sharding) عبر الخوادم بشكل صحيح أم لا. ما تملكه هو ما إذا كانت مسارات التغذية الكهربائية المزدوجة، ومعدل تدفق سائل التبريد، والغلاف الأمني المادي الذي بعته لهم قد تم تسليمه بدقة ضمن المعايير الموقعة تعاقديًا. إذا كان العقد صامتًا بشأن نقطة معينة، فلا تخترع وعدًا في سجل العمليات اليومي. المدير التقني للعميل الذي يصرخ في مكالمة جماعية ليس بندًا تعاقديًا جديدًا.

أنت لا تملك إعادة تصميم المنشأة. إن أي تغيير يعدل كيفية تعطل لوحات التوزيع الكهربائية أو حلقة التبريد الثانوية هو مشروع رأسمالي هندسي (CAPEX)، يتطلب مراجعة الأقران، ودراسات التنسيق لمرحلات الحماية، وموافقة الإدارة التنفيذية. يجوز للعمليات اليومية اقتراحه، ولكن لا يجوز للعمليات اليومية إطلاقًا تهريبه إلى نافذة صيانة دورية وتسميته "تعديلاً تشغيليًا روتينيًا". إذا كان العمل يتطلب إعادة رسم مخطط أحادي الخط (SLD) أو مخطط الأنابيب والأجهزة (P&ID)، فهو ليس صيانة اليوم. أوقف الأدوات فورًا.

أنت لا تملك الشهادات المعلقة في إطارات على جدار الاستقبال. لوحة ISO 9001، أو شهادة تصميم معهد أبتايم من الفئة الرابعة (Tier IV)، أو جائزة استدامة الشركات ليست دليلاً على أن وردية اليوم قد أُديرت بكفاءة. الدليل الحقيقي هو ورقة اليوم: أسماء المشغلين المؤهلين في الموقع، وتصاريح العمل النشطة، والجولات الميدانية المسجلة، والحادث الذي رفضت إخفاءه.

## النصف ساعة الأولى

اقرأ أربعة أشياء قبل أن تفتح لوحة بيانات القياس عن بُعد (Telemetric Dashboard)، أو تتفقد بريدك الإلكتروني، أو تشرب قهوتك:

1. **التعطيلات والعوارض الموروثة من الوردية السابقة (Impairments)**: أي مولد تم قفله ومنعه من التشغيل التلقائي، أو أي منطقة إطفاء تم تعطيلها على لوحة VESDA للإنذار المبكر، أو أي وحدة توزيع تبريد ثانوي (CDU) تعمل بتجاوز المضخة الفردية، أو أي وحدة تزويد طاقة غير منقطعة (UPS) تعمل على التجاوز الاستاتيكي (Static Bypass).
2. **التصاريح التي لا تزال مفتوحة، والدقيقة المحددة لانتهاء كل منها**: تصريح العمل (PTW) هو عقد إيجار مؤقت للمخاطر. إذا انتهى التصريح في الساعة 06:00 وكان المورد لا يزال داخل غرفة مفاتيح الجهد المتوسط، فإن المنشأة تعمل في حالة غير مصرح بها.
3. **الحوادث التي لا تزال مفتوحة، ومن يملك كل تذكرة دعم**: إذا وقع حادث أثناء الليل، فحدد من يتولى القيادة التقنية وما هي الحالة الآمنة (Safe State) التي تم إرساؤها.
4. **التغييرات التي تقع نافذة تنفيذها اليوم، ومن قبل المخاطر رسميًا**: تحقق من أن كل تغيير مجدول يمتلك طريقة إجراء معتمدة (MOP) مع خطة تراجع واضحة تمامًا.

```
+-------------------------------------------------------------------------+
| الفحوصات الإلزامية الأربعة قبل استلام الوردية |
| |
| [1] التعطيلات النشطة --> أنظمة الإطفاء، صمامات التجاوز، UPS N-1 |
| [2] التصاريح المفتوحة --> الموقع، نطاق العمل، طابع وقت الانتهاء |
| [3] الحوادث المفتوحة --> مستوى الشدة، حالة الاحتواء، المالك المعين |
| [4] تغييرات اليوم --> MOP المعتمد، قابل المخاطرة، خطة التراجع |
+-------------------------------------------------------------------------+
```

إذا كان أي من هذه العناصر الأربعة مفقودًا من سجل التسليم، فإن التسليم قد فشل. لا تقبل جهاز اللاسلكي. لا توقع على السجل. إن مدير المنشأة الذي يوقع على تسليم غير مكتمل يرث كل عيب خفي، وكل قفل أمان تم تعطيله، وكل فصل غير مسجل للمعدات حدث خلال الاثنتي عشرة ساعة السابقة.

بمجرد مراجعة البنود الأربعة، قم بالسير إلى المواقع المادية التي سيتم فيها عمل اليوم قبل وصول المورد أو المقاول إلى بوابة الأمن. افحص اللوحة الكهربائية المحددة، وصمامات العزل، وممر الخدمة. إذا كانت الظروف المادية على أرض الواقع تجعل من المستحيل عزل المعدات بأمان وفقًا للإجراء المكتوب، فإن الورقة خاطئة. ألغِ العمل. إياك أن تكتشف أن صمام العزل اليدوي عالق أو أن قاطع التجاوز مغلق بقفل بينما تم فتح المعدات بالفعل.

اكتب الجملة الملزمة الوحيدة لليوم قبل أن يبدأ زحام الصباح. في المنشأة الاحترافية، تكون هذه الجملة مملة ورصينة عن عمد:
> *"ظلت البنية التحتية الحيوية للطاقة والتبريد بدقة ضمن حدود اتفاقية مستوى الخدمة التعاقدية؛ واكتملت جميع مهام الصيانة المصرح بها بموجب إجراءات MOP المعتمدة دون انقطاع للخدمة؛ ولا توجد أي أعطال أو حالات تقليص غير مسجلة في الموقع."*

إذا كنت لا تستطيع التوقيع على تلك الجملة بالتحديد في نهاية الوردية، فإن اليوم كان فاشلاً تشغيليًا، حتى لو كانت لوحات التحكم التنفيذية تتوهج باللون الأخضر.

## ما لا تفوضه للغير

يجوز لك تفويض تدوير مقبض الصمام، أو سحب قاطع الدائرة 480 فولت إلى الخارج (Rack out)، أو أخذ قراءات الضغط التفاضلي عبر مرشح الهواء. ولكن لا يجوز لك أبدًا تفويض:
- القرار بأن المنشأة لا تزال تعمل ضمن اتفاقية مستوى الخدمة التعاقدية.
- الإذن بفتح نافذة تغيير تقتحم الأنظمة الحيوية.
- القرار بإصدار إخطار رسمي بوقوع حادث للعميل.

تبقى هذه المسؤوليات الثلاث حصريًا مع مدير العمليات المرخص المناوب، أو مع النائب المعين رسميًا والمذكور اسمه كتابيًا في جدول الوردية. لا تُعد مجموعات الدردشة المؤسسية نائبًا معينًا.

## القرارات الواجب تسجيلها

- معيار خدمة التشغيل، مستشهدًا به بعنوان العقد الدقيق ورقم البند.
- ما ترفض صراحة أن تعد به العميل اليوم.
- فحوصات التسليم الأربعة: تم التحقق من وجودها، أو تم الإبلاغ عن نقصها.
- الجملة الختامية الملزمة التي تنوي التوقيع عليها في نهاية الوردية.
