ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 3. الخدمة التي بعتها

لا يشتري العملاء خزانات وقود الديزل الخاصة بك، ولا مبادلاتك الحرارية المصنوعة من ألواح التيتانيوم، ولا تفانيك الشخصي. يشتري العملاء اتفاقية مستوى الخدمة (SLA): عقد خدمة محدد رياضيًا يضمن التوافرية الكهربائية، والإمداد الحراري، وتوقيتات تصعيد الحوادث. إذا كنت لا تستطيع الاستشهاد بالبند الدقيق في اتفاقية الخدمة الرئيسية، فأنت تعمل بناءً على الشائعات.

```
+-----------------------------------------------------------------------------+
| مصفوفة حدود الخدمة التعاقدية |
| |
| المعيار التعاقدي الحد المضمون مصدر القياس |
| ----------------------- ------------------------- --------------------- |
| توافرية طاقة التيار المتردد 99.999% (خمس تسعات) عدادات فواتير PDU |
| حرارة الإمداد الثانوي 25.0°C إلى 32.0°C (W3/W4) حساسات RTD لإمداد CDU |
| مياه التبريد الابتدائية 12.0°C إلى 18.0°C تدفق وحرارة مجمع FWS |
| حرارة الهواء (مدخل الرف) 18.0°C إلى 27.0°C (ASHRAE) حساسات الممر البارد |
| مهلة إخطار الحوادث <= 15 دقيقة من الرصد بوابة العميل والهاتف |
+-----------------------------------------------------------------------------+
```

## حدود الخدمة التعاقدية مقابل هوامش الأمان الهندسية

يتطلب تشغيل مركز البيانات التمييز الدقيق بين ثلاثة حدود منفصلة:
1. **نقاط الضبط التصميمية (Design Setpoints)**: ظروف التشغيل المثلى المبرمجة في تسلسلات التحكم التلقائي (مثل إمداد CDU الثانوي عند 28.0°C، وهواء الممر البارد عند 22.0°C).
2. **حدود الإنذار التشغيلية (Operational Alarm Limits)**: العتبات الداخلية للمنشأة التي تنبه الفنيين لاتخاذ إجراءات تصحيحية قبل حدوث تأثير على العميل (مثل وصول الإمداد الثانوي إلى 30.5°C، مما يدعو لبدء تشغيل المضخة الاحتياطية أو تشغيل مرحلة تبريد إضافية).
3. **حدود الإخلال التعاقدي (Contractual Breach Limits)**: الحدود القانونية المحددة في SLA للعميل والتي تترتب عليها غرامات خصم وتنبيهات تقصير تعاقدي (مثل تجاوز الإمداد الثانوي لـ 32.0°C لأكثر من 5 دقائق متصلة، أو تجاوز هواء مدخل الكابينة لـ 27.0°C).

إياك أن تسمح للممثل التجاري للعميل بمعاملة إنذار تشغيلي داخلي كإخلال بالخدمة التعاقدية. وعلى العكس من ذلك، لا تسمح أبدًا لفريق الوردية بتجاهل انحراف في درجات الحرارة تجاوز عتبة SLA لمجرد أنه "ارتفع لمدة ثلاث دقائق فقط". إذا كان العقد يقيس الانحرافات بمتوسط متحرك مدته 60 ثانية، فإن الارتفاع لمدة ثلاث دقائق يمثل انتهاكًا لاتفاقية مستوى الخدمة. سجله في السجل فورًا.

## معادلة التوافرية

تُحسب توافرية مركز البيانات (A) بالمعادلة التالية:

$$A = \frac{\text{إجمالي دقائق الفترة} - \text{دقائق الانقطاع}}{\text{إجمالي دقائق الفترة}}  \times 100\%$$

في عقود الاستضافة المشتركة والعقود المخصصة للشركات السحابية العملاقة، تُعرّف "دقائق الانقطاع" بدقة قانونية متناهية:
- هل يتطلب الانقطاع فقدان الطاقة في كلا الكابلين A وB للكابينة ذات التغذية المزدوجة 2N، أم أن فقدان التكرارية في كابل واحد يمثل انقطاعًا جزئيًا؟
- إذا استمر خادم العميل في العمل على الكابل B بينما فُصلت التغذية عن الكابل A، فهل تدور ساعة احتساب غرامات SLA؟
- إذا تحولت وحدة CDU للتبريد السائل من العمل بمضختين N+1 إلى مضخة واحدة دون انخفاض في التبريد، فهل يُعد ذلك انقطاعًا؟

يجب على مدير الوردية معرفة الإجابة التعاقدية على هذه الأسئلة قبل وقوع الحدث. أثناء الحادث المباشر، لا يوجد وقت لاستشارة مستشارين قانونيين خارجيين.

## ساعة مهلة الإخطار

عندما يتجاوز انحراف البنية التحتية عتبة SLA، تبدأ الساعة في الدوران فورًا:

$$\Delta t_{\text{notice}} = t_{\text{sent}} - t_{\text{detect}} \le T_{\text{contractual}}$$

تتطلب معظم اتفاقيات SLA للشركات العملاقة إخطارًا رسميًا بالحادث في غضون **15 دقيقة** من الرصد الأولي (T_contractual ≤ 15 دقيقة).

```
+-------------------------------------------------------------------------+
| نافذة الإخطار البالغة 15 دقيقة |
| |
| T = 00:00 انطلاق الإنذارات في BMS/EPMS؛ رصد فصل القاطع |
| T + 05:00 مدير الوردية يؤكد الحدث؛ تثبيت أقرب حالة آمنة |
| T + 10:00 صياغة إخطار الحادث: الأعراض، الوقت، القاعات المتأثرة |
| T + 14:00 إرسال الإخطار لجهات الاتصال التقنية للعميل |
| T + 15:00 انتهاء المهلة التعاقدية القانونية لإخطار SLA |
+-------------------------------------------------------------------------+
```

من الأخطاء الشائعة بين مديري العمليات المبتدئين تأخير إخطار العميل الأولي بينما يواصل الفنيون التحقيق في السبب الجذري. هذه كارثة تعاقدية. سيسامح العميل في فصل محول كهربائي تم احتواؤه في غضون دقائق؛ لكنه لن يغفر أبدًا اكتشاف توقف خوادمه من خلال مراقبته الخاصة بينما ظل مدير مركز البيانات صامتًا لمدة أربعين دقيقة.

أرسل الإخطار في الدقيقة 12. اذكر الحقائق المرصودة: طابع وقت الحدث، وقضبان التوزيع أو حلقات التبريد المتأثرة، والحالة الحالية لأنظمة الطوارئ، وموعد التحديث التالي. استبعد نظريات السبب الجذري تمامًا من الرسالة الأولى.

## ما لا تبلغه كالتزام تعاقدي

قس فقط ما ينص عليه العقد. إن استخراج المقاييس التشغيلية الداخلية—مثل كفاءة استخدام الطاقة (PUE)، أو كفاءة استخدام الكربون (CUE)، أو كفاءة استخدام المياه (WUE) في الوقت الفعلي—أمر بالغ الأهمية للهندسة التشغيلية وتقارير استدامة الشركات. ومع ذلك، لا تلصق حسابات PUE الداخلية في شهادة تسليم SLA اليومية ما لم يحدد العقد صراحةً أن PUE معيار تعاقدي خاضع للمحاسبة.

إذا لم تكن نسبة الكفاءة جزءًا من العقد التجاري، فإن تضمينها في سجل العميل اليومي يحول التطلعات الهندسية الداخلية إلى هدف خارجي سيستخدمه العملاء للنزاع في الفواتير. افصل سجلات التسليم التعاقدية تمامًا عن التحليلات الهندسية الداخلية.

## القرارات الواجب تسجيلها

- عنوان العقد الرئيسي الدقيق، ورقم التعديل، والفقرة الحاكمة لخدمة اليوم.
- معرف العداد الرسمي ومصدر التوقيت المعتمد المستخدم لضبط الوقت التعاقدي.
- نافذة الإخطار التعاقدية (T_contractual) بالدقائق.
- أي انحراف في SLA تم رصده أثناء الوردية، مسجلاً بطوابع زمنية دقيقة حتى الميكروثانية من مسجل تسلسل الأحداث (SOE).
