ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 4. العمل المسموح به

إن العمل الذي يتم تنفيذه في مركز بيانات قيد الإنتاج الفعلي دون طريقة مكتوبة ومحققة ليس عملاً هندسيًا؛ بل هو مقامرة صريحة بأعمال العميل.

```
+-----------------------------------------------------------------------------+
| هرم وثائق الحوكمة الإجرائية والتشغيلية |
| |
| /\ |
| / \ |
| / PTW\ تصريح العمل (PTW) |
| /------\ من، أين، متى، وما هي الأدوات |
| / \ |
| / MOP \ طريقة تنفيذ الإجراء (MOP) |
| /------------\ خطوة بخطوة، العزل، خطة التراجع |
| / \ |
| / SOP \ إجراءات التشغيل القياسية (SOP) |
| /------------------\ الجولات الروتينية وضبط الصمامات|
| / \ |
| / EOP \ إجراءات التشغيل في الطوارئ (EOP)|
| /------------------------\ استجابة منعكسة للحالة الآمنة |
+-----------------------------------------------------------------------------+
```

![Procedural Governance Pyramid](../figures/fig-02-sop-mop-eop-governance-pyramid.png)

تحكم أربع وثائق تشغيلية متميزة كل فعل مادي في الموقع. إياك أن تخلط بين وظائفها.

## إجراءات التشغيل القياسية (SOP)

تحكم وثيقة SOP العمليات المتكررة والروتينية حيث يظل تكوين النظام ضمن حدود التشغيل الطبيعية:
- تنفيذ جولات التفتيش المادية اليومية للوردية.
- أخذ عينات المياه الكيميائية واختبار مقياس انكسار الغليكول.
- تشغيل صمام التجاوز اليدوي على محطة معالجة وتيسير المياه.
- فحص القراءات الروتينية للضغط التفاضلي لمرشحات الهواء.

يجب أن توجد كل وثيقة SOP كنسخة ورقية مطبوعة ومغلفة بالبلاستيك موضوعة ماديًا عند نقطة العمل (على سبيل المثال، مثبتة داخل خزانة CDU أو على جدار محطة معالجة المياه). إن وثيقة SOP التي توجد فقط كملف PDF مدفون في دليل الشبكة الداخلية للشركة لا قيمة لها لفني يحمل قارورة أخذ عينات.

## طريقة تنفيذ الإجراء (MOP)

تحكم وثيقة MOP أي نشاط مجدول غير روتيني يلمس البنية التحتية الحيوية، أو يعدل من تكرارية المعدات، أو يقدم مخاطر حدوث اضطراب كهربائي أو حراري:
- إدخال أو سحب قواطع الدائرة الهوائية 480 فولت.
- عزل مبادل حراري لوحي رئيسي للتنظيف الكيميائي بالأحماض.
- استبدال مانع التسرب الميكانيكي (Mechanical Seal) لمضخة ثانوية بقدرة 75 كيلوواط.
- تحديث البرامج الثابتة (Firmware) على وحدة التحكم المركزية لنظام إدارة المبنى (BMS).

يجب أن تحتوي كل وثيقة MOP على ستة أقسام هيكلية إلزامية:
1. **نطاق العمل وتحديد المعدات**: تسمية الأصول بوضوح من خلال رمز المعدة الفريد، والمبنى، والغرفة، والإحداثيات.
2. **الشروط المسبقة**: التحقق من أن الأنظمة التكرارية البديلة (N+1 أو 2N) تعمل بنسبة 100%، ومتاحة بالكامل، وخالية من الإنذارات النشطة قبل بدء العمل.
3. **معدات الحماية الشخصية (PPE) والأدوات المتخصصة المطلوبة**: بدلات الحماية من الوميض القوسي (Arc-flash)، ومفاتيح عزم الدوران المعايرة، والأدوات المعزولة، ومقاييس الضغط، وحقائب احتواء الانسكابات.
4. **تسلسل التنفيذ خطوة بخطوة**: إجراءات متسلسلة ومرقمة تحتوي على مربعات اختيار وتوقيعات لكل من المنفذ والمراجع في كل خطوة على حدة.
5. **خطة التراجع المفصلة (Back-Out Plan)**: التسلسل المحسوب مسبقًا بدقة للإجراءات المطلوبة لإلغاء العمل وإعادة المنشأة إلى حالة تشغيلية مستقرة وتكرارية بنسبة 100% في أي لحظة خلال النافذة.
6. **التوقيع والقبول الفني**: التحقق الرسمي من إعادة المعدات إلى الخدمة، واختبارها تحت الحمل، وإزالة جميع أسلاك التوصيل المؤقتة، وأقفال LOTO، والأدوات بالكامل.

إن وثيقة MOP التي تتم صياغتها أو تعديلها على لوح كتابة أثناء الوقوف أمام لوحة كهربائية مفتوحة هي مسودة تقرير حادث وشيك. إذا تعذر إكمال خطوة إجرائية كما كُتبت، يجب على الفني التوقف عن العمل، والرجوع إلى آخر خطوة آمنة، وطلب إعادة موافقة هندسية رسمية.

## إجراءات التشغيل في حالات الطوارئ (EOP)

تحكم وثيقة EOP الاستجابة الفورية تحت الضغط العالي أثناء عطل نشط في المعدات أو حدث كارثي:
- تسرب غير منضبط في حلقة التبريد السائل الثانوية (> 50 لتر/دقيقة).
- الفقدان الكامل لطاقة الشبكة العامة ذات الجهد المتوسط.
- عطل كارثي في مفتاح التحويل التلقائي (ATS).
- حريق في اللوحات الكهربائية لمحطة المبردات يتطلب فصل الطاقة في حالات الطوارئ (EPO).

صُممت وثيقة EOP لتكون استجابة منعكسة للذاكرة العضلية المباشرة. يجب ألا تتجاوز **صفحتين** إطلاقًا. إن وثيقة EOP التي تحتوي على عشرين صفحة من السرد الإنشائي هي كتاب هندسي وليست إجراء طوارئ.

تحدد وثيقة EOP الفعالة ثلاثة أشياء فقط:
1. **الإيقاف (The Stop)**: الإجراءات اليدوية الفورية لوقف تفاقم الضرر (مثل الضغط على زر صمام العزل في حالات الطوارئ `EIV-101`، وفصل قاطع البطاريات).
2. **النداء (The Call)**: المسمى الوظيفي التشغيلي الدقيق أو رقم الهاتف لاستدعاء الاستجابة للطوارئ (مثل قناة اللاسلكي 1 لمدير الوردية، أو الدفاع المدني).
3. **الحالة الآمنة الأولى (The First Safe State)**: وضع التشغيل المستقر والمحقق الذي يجب الثبات عليه أثناء تولي إدارة الحوادث للقيادة (مثل نقل حمل الخوادم المتبقي إلى المسار B، وتشغيل مضخة تعويض الغليكول الطارئة).

بمجرد تأمين الحالة الآمنة الأولى، تنتهي وثيقة EOP. وتتحول جميع أعمال التحقيق أو الاستعادة أو الإصلاح اللاحقة فورًا إلى عملية مخططة تخضع لوثيقة MOP رسمية.

## تصريح العمل (Permit to Work: PTW)

يعتلي تصريح العمل قمة الهيكل الإجرائي. إنه التفويض القانوني والتشغيلي الممنوح من مدير الوردية والذي يسمح لأفراد محددين بتنفيذ إجراء MOP معتمد داخل حيز مادي دقيق وخلال نافذة زمنية محددة.

يفرض تصريح PTW الصالح أربعة قيود صارمة:
- **الموقع**: غرفة محددة، وممر، وخزانة معينة. يُعد العمل خارج حدود التصريح انتهاكًا مباشرًا لقواعد السلامة.
- **النافذة الزمنية**: طوابع زمنية واضحة للبدء والانتهاء. والتصريح المنتهي صلاحيته هو أمر فوري بوقف العمل.
- **الأفراد**: أشخاص مسمون بملفات مؤهلات محققة ومحفوظة في الموقع.
- **عزل الطاقة وقفلها ووضع لافتات التحذير (LOTO)**: التحقق من أن جميع مصادر الطاقة الكهربائية والهيدروليكية والرئوية والكيميائية الخطرة قد تم قفلها ماديًا، ووضع لافتات التحذير عليها، والتحقق من وصولها إلى طاقة صفرية (اختبر قبل أن تلمس).

```
+-------------------------------------------------------------------------+
| بوابات تدقيق تصاريح PTW وعزل LOTO |
| |
| [GATE 1] إرفاق MOP المعتمد مع خطة التراجع الكاملة |
| [GATE 2] التحقق من مؤهلات الأفراد مقابل مصفوفة المهارات |
| [GATE 3] التحقق من الطاقة الصفرية: فحص الملتيميتر وتفريغ الضغط |
| [GATE 4] تركيب مشبك LOTO المادي، والقفل الأحمر، وبطاقة الخطر |
| [GATE 5] فحص التكرارية: التأكد من أن المسار البديل يتحمل الحمل بنجاح |
+-------------------------------------------------------------------------+
```

## التحقق من قطع الغيار الحرجة

لا يجوز أن تبدأ أي عملية صيانة حتى تصبح جميع قطع الغيار البديلة الحرجة موجودة ماديًا في موقع العمل.

"قطعة الغيار الحرجة" ليست مجرد أي قطع غيار تصادف وجودها في المستودع. قطعة الغيار الحرجة هي المكون الدقيق الذي سيؤدي تعطله أو عدم توفره إلى منع تنفيذ خطة التراجع الخاصة بإجراء MOP. بالنسبة لعملية استبدال مضخة CDU الثانوية، تشمل قطع الغيار الحرجة ما يلي:
- طقم مانع تسرب ميكانيكي بديل متطابق مع مواصفات المصنع ومطاط EPDM المقاوم.
- طقم جوان (Gaskets) جديد بمواصفات المصنع لوصلات الفلنجات في خطي السحب والطرد.
- 50 لترًا من محلول بروبيلين غليكول مسبق الخلط بنسبة 25%.
- مفتاح عزم معاير يحمل شهادة معايرة سارية المفعول.

إذا فتح الفني خزانة CDU ثم اكتشف أن جوان الفلنجة البديل مفقود من قفص قطع الغيار، فلا يبدأ العمل. إن الأمل في كشط الجوان القديم وإعادة استخدامه دون حدوث تسريب هو الطريقة المؤكدة لرش الغليكول في مجاري التوزيع الكهربائية 400 فولت.

## القرارات الواجب تسجيلها

- التحقق من وجود جميع وثائق SOP النشطة كوثائق مادية مقروءة عند المعدات.
- جميع إجراءات MOP المعتمدة لوردية اليوم، مع تسجيل تصنيفات تأثير الخدمة.
- أرقام سجل LOTO ومعرفات بطاقات الأقفال المادية المطبقة على المعدات.
- طوابع وقت الانتهاء الدقيقة لجميع تصاريح العمل النشطة.
- تأكيد فحص جميع قطع الغيار الحرجة بصريًا والتحقق منها في الموقع قبل إصدار التصريح.
