ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 6. جولة التفتيش الميدانية للوردية

لوحات المراقبة عن بُعد قد تخدعك. يمكن لمحولات الضغط في نظام إدارة المبنى (BMS) أن تفقد دقة المعايرة؛ ويمكن لكواشف الدخان الضوئية أن تتراكم عليها الأتربة وتستمر في إرسال إشارة خلو المكان؛ ويمكن لحساس درجة الحرارة RTD أن يتعطل عند أقصى قراءة ويثبّته مرشح برمجي معيب.

إن جولة التفتيش المادية للوردية هي خط الدفاع النهائي للتأكد من أن الواقع المادي لمركز البيانات يتطابق تمامًا مع النموذج الحسابي في غرفة التحكم.

```
+-----------------------------------------------------------------------------+
| طوبولوجيا التفتيش المادي لجولة الوردية |
| |
| [المحطة 1] محطة الجهد المتوسط والقواطع (35kV/10kV غاز SF6، الزنبرك، المرحلات) |
| | |
| [المحطة 2] غرف المحولات (حرارة الملفات، الطنين المغناطيسي، أطراف التوصيل) |
| | |
| [المحطة 3] غرف UPS والبطاريات (جهد الشحن DC، حرارة السلاسل، طرد الهيدروجين) |
| | |
| [المحطة 4] محطة المبردات المركزية (حرارة الاقتراب، ضغط الزيت، المضخات) |
| | |
| [المحطة 5] محطات CDU للتبريد السائل (0.15-0.90 MPa، مقياس الانكسار، الأحواض)|
| | |
| [المحطة 6] قاعات الخوادم AI وكبائن NVL72 (الكاميرا الحرارية، فرق الضغط) |
+-----------------------------------------------------------------------------+
```

![Shift Round Inspection Topology](../figures/fig-03-shift-round-inspection-topology.png)

الفني الذي يجوب المنشأة ليس ساعيًا يضع علامات صح على لوح ورقي، بل هو أداة تشخيصية حية متعددة الحواس.

## انضباط التفتيش متعدد الحواس

يجب تدقيق كل متر مربع في مركز بيانات الإنتاج الفعلي عبر أربع قنوات حسية:
1. **البصر**: فحص المعدات بحثًا عن قطرات السوائل، والبقع، وتغير الألوان، والصدأ، والمسامير المفكوكة، وانتفاخ المكثفات، والطلاء المتقشر أو المحترق الذي يشير إلى حرارة شديدة، ومطابقة مؤشرات العدادات الميكانيكية التناظرية مع قراءات الشاشات الرقمية.
2. **السمع**: الاستماع إلى ظاهرة التكهف (Cavitation) في أجسام المضخات (صوت يشبه ضخ الحصى)، والطنين التوافقي في المحولات الذي يشير إلى تفكك الصفائح أو تشبع القلب الحديدي، وصرير المحامل في محركات المراوح، وصفير تسرب الهواء حول أبواب ممرات الاحتواء.
3. **الحرارة**: استخدام كاميرات الأشعة تحت الحمراء (IR) المحمولة والمعايرة لمسح وصلات قضبان التوزيع، وأطراف قواطع الدائرة، وكابلات التوصيل، والمحامل الميكانيكية. أي نقطة اتصال تظهر درجة حرارة > 70°C أو فرقًا بين الأطوار ΔT > 10 K تمثل عيبًا فوريًا من الفئة 1.
4. **الشم**: استنشاق الهواء لرصد الرائحة النفاذة لاحتراق العوازل الكهربائية (الأوزون وراتنج الفينول المحترق)، أو الرائحة السكرية لتبخر رذاذ البروبيلين غليكول من تسرب دقيق، أو رائحة الكبريت (البيض الفاسد) المنبعثة من بطاريات الرصاص الحمضية التالفة.

## محطات التفتيش الحرجة الست

وفقًا لمعايير التشغيل الموضحة في OpenViking (`ALZJ-YW-2.6XZ02` لقاعات تكنولوجيا المعلومات و`ALZJ-YW-2.6XZ10` للبنية التحتية للتبريد السائل)، تمر جولة التفتيش بست محطات إلزامية:

```
+-----------------------------------------------------------------------------+
| معايير فحص المحطات الحرجة |
| |
| المحطة / النظام المعيار التشغيلي القياسي حدود الرفض والخلل |
| ----------------------- ------------------------ ---------------------- |
| قواطع الجهد المتوسط ضغط غاز SF6 الاسمي إنذار انخفاض الضغط/فصل |
| محولات الطاقة حرارة الملفات < 90°C الحرارة >= 110°C (إنذار)|
| غرف بطاريات UPS حرارة الغرفة 20°C - 25°C الحرارة > 28°C / انتفاخ |
| محطة التبريد اقتراب المكثف < 1.5K الاقتراب >= 2.5 K |
| حلقة CDU الثانوية الضغط 0.15 - 0.90 MPa الضغط < 0.12 MPa |
| مزيج غليكول CDU 25.0% PG (+/- 1.0%) PG < 23% أو > 27% |
| ممرات قاعات الخوادم فرق ضغط الأرضية >= 5.0 Pa فرق الضغط < 2.5 Pa |
| كبائن التبريد السائل قارنات FD83/UQD جافة تمامًا وجود أي قطرة سائل نشطة|
+-----------------------------------------------------------------------------+
```

![CDU Shift Inspection Checklist](../figures/fig-05-liquid-cdu-shift-inspection-checklist.png)

### المحطة 1: محطة الجهد المتوسط والقواطع الكهربائية
- فحص مؤشرات شحن الزنبرك لقواطع الدائرة 35kV و10kV (التأكد من حالة الاكتمال).
- فحص مؤشرات ضغط غاز SF6 في القواطع المعزولة بالغاز (GIS)؛ والتأكد من استقرار المؤشرات في النطاق الأخضر.
- التحقق من جهد شاحن بطاريات التحكم DC (125 VDC ± 2%) والتأكد من خلو نظام التحكم غير المؤرض من أي إنذارات للأعطال الأرضية.

### المحطة 2: غرف المحولات
- فحص مؤشرات درجات حرارة الملفات الرقمية في المحولات الجافة (نطاق التشغيل الطبيعي: 60°C - 85°C؛ عتبة الإنذار عند 110°C؛ الفصل التلقائي عند 130°C).
- فحص مراوح التبريد القسري للتأكد من خلوها من العوائق المادية واهتزاز المحامل.
- في المحولات الزيتية، فحص مستوى الزيت، ولون حبيبات السيليكا جل في مجفف التنفس (أزرق داكن؛ اللون الوردي يشير إلى تشبع الرطوبة وضرورة الاستبدال الفوري)، وفحص لحامات الخزان للتأكد من عدم وجود ترشيح للزيت.

### المحطة 3: غرف أجهزة UPS والبطاريات
- تسجيل جهد الشحن العائم لقضبان التوزيع DC وتيار شحن البطاريات عبر جميع وحدات UPS الاستاتيكية.
- تدقيق درجة حرارة غرفة البطاريات المحيطة (الحفاظ عليها بدقة بين 20°C و25°C؛ يتدهور العمر التصميمي لبطاريات الرصاص الحمضية بنسبة 50% لكل زيادة بمقدار 8 K فوق 25°C).
- فحص حاويات بطاريات VRLA بصريًا للتأكد من خلوها من الانتفاخ أو تآكل الأقطاب أو تسرب المحلول؛ وفي أنظمة الليثيوم، التأكد من أن نظام إدارة البطارية (BMS) لا يسجل أي اختلال في جهد الخلايا (> 50 mV).
- التأكد من عمل مراوح عادم الهيدروجين من خلال تحسس تدفق الهواء عند فتحات التهوية.

### المحطة 4: محطة المبردات المركزية والمضخات
- تدقيق سجلات المبردات: التحقق من أن درجة حرارة اقتراب مياه المكثف ≤ 1.5 K (ΔT_approach = T_cond, leaving - T_tower, entering). تشير درجة حرارة الاقتراب التي تزيد عن > 2.5 K إلى ترسبات قشرية أو اتساخ شديد في الأنابيب يتطلب تنظيفًا ميكانيكيًا وكيميائيًا.
- فحص مستويات زيت الضواغط، وضغط الزيت، ودرجات حرارة رجوع الزيت.
- تدقيق الضغط التفاضلي لمضخات المياه المبردة (ΔP) والتحقق من أن مغيرات السرعة (VFD) تعمل بسلاسة دون تذبذب مفرط.

### المحطة 5: وحدات توزيع التبريد السائل الثانوية (CDU)
وفقًا لـ OpenViking `ALZJ-YW-2.6XZ10`، تمثل وحدة CDU القلب الميكانيكي لمجموعات الذكاء الاصطناعي عالية الكثافة:
- **نطاق الضغوط**: التحقق من أن ضغط إمداد نظام مياه المنشأة الابتدائي (FWS) وضغط إمداد نظام التبريد التكنولوجي الثانوي (TCS) يظلان بدقة بين 0.15 MPa و0.90 MPa. والتحقق من أن الضغط التفاضلي للمضخة أقل من < 1.0 bar.
- **الأداء الحراري**: التحقق من أن درجة حرارة اقتراب المبادل الحراري اللوحي (ΔT_approach = T_TCS, supply - T_FWS, supply) لا تتجاوز 8.0 K. الارتفاع فوق 8.0 K يشير إلى انسداد بيولوجي أو ترسب جزيئات على الألواح.
- **كيمياء السوائل**: استخدام مقياس انكسار بصري معاير لاختبار سائل التبريد الثانوي. يجب أن يبلغ تركيز بروبيلين غليكول بدقة **25.0% بالوزن** (± 1.0%)، مما يوفر حماية من التجمد حتى -11.5°C وحماية من انفجار الأنابيب حتى -22.0°C. يجب أن تكون الناقلية الكهربائية < 10 μ S/ cm، مع الحفاظ على درجة الحموضة بين 7.5 و9.0.
- **السلامة المادية**: تفتيش حوض التجميع الداخلي والقاعدة السفلية لوحدة CDU للتأكد من جفافهما. التحقق من أن حبل استشعار التسرب المستمر جاف تمامًا ومثبت بشكل صحيح. فحص ضغط شحن النيتروجين في خزان التمدد الحراري (P_0 = P_fill - 0.2 bar).

### المحطة 6: قاعات خوادم الذكاء الاصطناعي وكبائن NVL72
وفقًا لـ OpenViking `ALZJ-YW-2.6XZ02`:
- **التوزيع الكهربائي**: فحص لوحات التوزيع الفرعية (RPPs) ووحدات توزيع الطاقة (PDUs). مسح القواطع وأطراف التوصيل بكاميرا الأشعة تحت الحمراء لرصد أي نهايات كابلات مرتخية.
- **احتواء مسار الهواء**: تدقيق احتواء الممر البارد (CAC) أو الساخن (HAC). التحقق من أن فرق الضغط عبر الأرضية المرتفعة أو حاجز الاحتواء يبلغ ≥ 5.0 Pa. التحقق من تثبيت ألواح سد الفراغات (Blanking panels) في جميع فتحات الرفوف غير المشغولة؛ فلوح 1U مفقود واحد يسمح بتسرب 25 L/s من الهواء البارد مما يسبب نقاطًا ساخنة موضعية.
- **موزعات التبريد السائل والقارنات**: فحص موزعات التوزيع الرأسية للكابينة. تفتيش جميع قارنات الفصل السريع (Danfoss FD83 أو Universal Quick Disconnects) التي تغذي وحدات الحوسبة ووحدات محولات NVLink. أي علامة على ارتشاح السائل، أو التبلور، أو تكون القطرات تمثل حالة إيقاف عمل فورية تتطلب عزل الوحدة. التأكد من أن صواني التنقيط تحت الموزعات نظيفة وجافة تمامًا.

## قاعدة تسجيل العيوب فورًا قبل مغادرة الغرفة

إذا اكتشفت عيبًا أثناء جولة التفتيش، فيجب إدخاله في نظام إدارة الصيانة المحوسب (CMMS) للموقع أو في سجل العيوب المادي **قبل أن تغادر تلك الغرفة**.

إن التقاط صورة بهاتفك المحمول بنية تسجيل المشكلة في نهاية الوردية أمر غير مقبول إطلاقًا:
- العيب المسجل في السجل يحمل طابعًا زمنيًا فيزيائيًا، ومعرف أصل، وتصنيف أولوية، ومالكًا معينًا.
- الصورة على الهاتف الذكي هي مجرد ملاحظة خاصة غير مدارة سرعان ما تُنسى عندما يدوي إنذار آخر بعد ثلاثين دقيقة.

إذا كان العيب يضر بتكرارية المعدات أو يتسبب في خروج المعايير عن حدود اتفاقية SLA، تتوقف جولة التفتيش فورًا، ويتم إخطار مدير الوردية باللاسلكي، وتصدر تذكرة حادث على الفور. إياك أن تكمل الجولة ثم تذكر مضخة CDU المسربة أثناء تناول الغداء.

## القرارات الواجب تسجيلها

- اكتمال مسار التفتيش المادي، مع طوابع وقت البدء والانتهاء وتوقيعات الفنيين.
- تسجيل المعايير التشغيلية المحددة في جميع محطات التفتيش الست.
- قياسات مقياس الانكسار، والناقلية، ودرجة الحموضة لحلقة التبريد الثانوية.
- تسجيل جميع العيوب في السجل الرسمي للموقع قبل الخروج من كل غرفة، أو إقرار صريح بعدم وجود أي عيوب.
