ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 7. الموردون والمقاولون

إن الفني التابع لمورد خارجي أو للشركة المصنعة للمعدات والذي يعمل داخل مركز البيانات الخاص بك هو مجرد "زوج من الأيدي" يعمل بموجب تصريحك القانوني. إنهم ليسوا كيانًا مستقلاً يمكنك تركه دون رقابة داخل قبو المعدات الكهربائية.

```
+-----------------------------------------------------------------------------+
| بوابة حوكمة وإدارة الموردين |
| |
| [GATE 1] تحديد النطاق مسبقًا: مهمة محددة، MOP معتمد، سجل الأدوات |
| | |
| [GATE 2] الإيجاز الأمني والسلامة: الشارة، التحقق من LOTO، فحص معدات PPE |
| | |
| [GATE 3] المرافقة النشطة: تعيين فني موقع مؤهل؛ يمنع تركه منفردًا إطلاقًا |
| | |
| [GATE 4] فرض حدود النطاق: إيقاف العمل فورًا عند الخروج عن وثيقة MOP |
| | |
| [GATE 5] الإغلاق الفني: تدقيق مادي للعمل، فحص القطع القديمة، نظافة الموقع |
| | |
| [GATE 6] الفصل التجاري: التوقيع الفني لا يعني قبول الفاتورة المالية |
+-----------------------------------------------------------------------------+
```

إن المدير الذي يوقع على شارة زائر، ويشير بيده نحو غرفة البطاريات، ثم يعود إلى مكتبه، قد تخلى عن السيطرة على المنشأة. إذا أسقط ذلك الفني مفتاح ربط عبر قضيب توزيع 480 فولت أو فتح صمام العزل الخاطئ، فإن الانقطاع الناتج يتحمله المدير وحده، وليس المورد.

## تحديد النطاق قبل الوصول

قبل أن يعبر المورد البوابة الأمنية، يجب تحديد نطاقه التشغيلي كتابيًا بحدود قاطعة لا لبس فيها:
- رمز المعدة الدقيق المصرح له بلمسها (على سبيل المثال: *"مجموعة مرشح زيت ضاغط مبرد الطرد المركزي CH-02 فقط"*).
- المعدات التي يُحظر عليه تمامًا لمسها (على سبيل المثال: *"ممنوع لمس صمامات عزل مياه المكثف أو لوحة التحكم الخاصة بالمبرد المجاور CH-01"*).
- تعريف "الإنجاز": ما هي الاختبارات المادية المحددة، أو قراءات الضغط، أو المعالم التشغيلية التي يجب التحقق منها قبل اعتبار المعدات قد تم إصلاحها بنجاح.
- المخرجات المطلوبة قبل المغادرة: تقرير الخدمة الميدانية للمصنع، وسجلات اختبار الأدوات المعايرة، والأرقام التسلسلية لجميع المكونات البديلة المركبة، والتسليم المادي لجميع الأجزاء التالفة لإجراء تحليل السبب الجذري.

إن أمر عمل المورد الذي ينص على: *"صيانة وقائية سنوية لنظام UPS"* هو دعوة صريحة لحدوث كارثة. فهو لا يحدد أي حدود، ولا معايير اختبار، ولا قيودًا تشغيلية. إذا لم يقدم المورد وثيقة MOP مفصلة خطوة بخطوة قبل اثنين وسبعين ساعة، فألغِ زيارة الموقع فورًا.

## المضيف الداخلي المخصص (Site Host)

يجب مرافقة كل مورد يعمل في المناطق الكهربائية الحيوية، أو الميكانيكية، أو قاعات الخوادم بمضيف موقع مخصص ومؤهل من فريق الوردية التشغيلية الخاصة بك.

لا يقوم مضيف الموقع بالعمل العضلي للمورد. واجبات المضيف هي:
1. **فرض حدود نطاق العمل**: مراقبة تصرفات المورد باستمرار. إذا مد الفني يده نحو حجرة مفاتيح مجاورة أو بدأ في فتح صمام غير مدرج في MOP، يأمر المضيف على الفور بوقف العمل (Stop Work).
2. **الاستجابة للطوارئ**: في حالة حدوث وميض قوسي، أو انسكاب كيميائي، أو تعطل للمعدات، يبادر المضيف بتفعيل إجراءات التشغيل في حالات الطوارئ (EOP) للموقع، ويستدعي الدعم الطبي، ويوجه العزل للوصول إلى الحالة الآمنة.
3. **التحكم في المرافقة**: التأكد من بقاء المورد ضمن حيز العمل المادي المصرح به وعدم تجوله في ممرات الإنتاج دون رقابة.

### القضاء على اتساع النطاق العفوي ("طالما أننا هنا")

أخطر الكلمات في تشغيل مراكز البيانات هي قول فني المورد:
> *"طالما أننا قمنا بإزالة غطاء اللوحة بالفعل، فهل تريد مني ضبط حساسية مرحل العطل الأرضي هذا سريعًا؟"*

الإجابة دائمًا ودون أي تردد هي **"لا"** قاطعة.

إن المهمة المفيدة التي يتم اكتشافها أثناء فتح المعدات ليست مساعدة مشكورة؛ بل هي تغيير هندسي غير مراجع وغير مصرح به:
- لا يمتلك وثيقة MOP معتمدة.
- لم يخضع لتقييم المخاطر من قِبل مجلس مراجعة التغيير (CAB).
- لا يمتلك خطة تراجع محسوبة.
- لم تقم غرفة التحكم بإدراج المنشأة في حالة تشغيل غير طبيعية من أجله.

إذا اكتشف المورد عيبًا غير متوقع أو تعديلاً موصى به أثناء عمله، فقم بتسجيل هذا الاستنتاج في سجل عيوب الموقع. ستتم جدولته ومراجعته وتنفيذه خلال نافذة صيانة معتمدة في المستقبل بموجب تصريح خاص به. إياك أن تسمح باتساع النطاق العفوي في منشأة حية.

## القبول الفني مقابل الفواتير التجارية

لا تسمح أبدًا للضرورة التجارية لدورة فوترة المورد بأن تؤثر سلبًا على معايير القبول الفني.

القبول الفني هو تدقيق هندسي صارم يثبت أن المعدات قد استعادت قدرتها التشغيلية الكاملة:
- تم تشغيل المعدات تحت الحمل الحراري أو الكهربائي الكامل دون اهتزازات غير طبيعية أو انحرافات في درجات الحرارة أو تسرب للسوائل.
- تمت استعادة جميع قنوات الاتصال الرقمية (Modbus, BACnet, SNMP) بين المعدات ونظام BMS/EPMS المركزي والتحقق منها.
- تم تنظيف منطقة العمل، وإزالة جميع الحطام وبقايا الأربطة البلاستيكية وقصاصات الأسلاك، وإعادة تثبيت جميع أغطية اللوحات المادية، والدروع الواقية، وأقفال الأمان الميكانيكية.
- تم وضع علامات على جميع المكونات القديمة التالفة (الملامسات المحترقة، ومانعات التسرب الميكانيكية المتآكلة، والمكثفات التالفة)، وتعبئتها في صناديق، ونقلها إلى غرفة التخزين المعزولة بالموقع للفحص الجنائي.

إن الوثيقة التي توقعها في نهاية زيارة المورد هي حصريًا **تحقق من الخدمة الميدانية للعمل المنجز**. وهي تثبت فقط أن المورد كان في الموقع ونفذ الخطوات المرقمة في MOP.

وهي لا تشكل قبولاً تجاريًا للفاتورة، ولا تسقط حق مالك المنشأة في متابعة مطالبات الضمان في حالة ظهور عيوب كامنة أثناء العمليات اللاحقة. إذا ضغط عليك الممثلون التجاريون لتوقيع شهادة إنجاز تجاري غير مشروطة قبل اكتمال اختبارات الحمل الوظيفية، فدوّن على الورقة: *"تم التحقق من العمل المنجز بصريًا؛ القبول الفني الوظيفي معلق لحين استقرار التشغيل تحت الحمل الحي لمدة 24 ساعة"*.

## القرارات الواجب تسجيلها

- نطاق عمل المورد المعتمد مسبقًا ورقم سجل MOP المرفق.
- اسم مضيف الموقع المخصص المرافق للمورد من أفراد الوردية.
- التحقق من حدود النطاق: تأكيد عدم وجود أي انحراف عن وثيقة MOP المكتوبة، أو تسجيل أمر إيقاف العمل.
- توقيع القبول الفني فقط بعد الفحص المادي واختبار استقرار الحمل الحي.
- الأرقام التسلسلية للمكونات المركبة وموقع صندوق الحجر الصحي للأجزاء التالفة.
