ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 8. عند وقوع الحادث

الحادث هو أي حدث تفشل فيه البنية التحتية الحيوية في توفير الخدمة وفق الحدود التعاقدية، أو تتعرض فيه حياة إنسان للخطر، أو تدخل فيه المنشأة في حالة غير مستقرة ستؤدي وشيكًا إلى أي من النتيجتين.

```
+-----------------------------------------------------------------------------+
| الجدول الزمني لتصعيد الحوادث |
| |
| [T = 00:00] اكتشاف الحدث (فصل بالقياس عن بُعد، إنذار صوتي، رؤية بصرية) |
| | |
| [T + 02:00] توقف وقيم: إسكات الصفارة؛ تحديد النظام الفرعي المتعطل |
| | |
| [T + 05:00] تنفيذ EOP: تثبيت أقرب حالة آمنة؛ عزل مصدر الخطر |
| | |
| [T + 10:00] استدعاء قيادة الحادث: فتح سجل الحادث؛ توزيع الأدوار |
| | |
| [T + 15:00] إخطار العميل بـ SLA: إرسال الحقائق (حظر الفرضيات تمامًا) |
| | |
| [T + 60:00] الاحتواء الفني: نشر إصلاحات MOP؛ تحديثات دورية منتظمة |
| | |
| [ما بعد الحدث] تحليل السبب الجذري (RCA): 5-Whys، إجراء تصحيحي واحد بمالك |
+-----------------------------------------------------------------------------+
```

![Incident Escalation and SLA Timeline](../figures/fig-06-incident-escalation-and-sla-timeline.png)

إن الإنذار الصاخب الذي لا يهدد تقديم الخدمة أو سلامة الأفراد هو مجرد إزعاج؛ فلا ترفعه إلى مرتبة الطوارئ. وعلى العكس من ذلك، إياك أن تقلل من خطورة تدهور حقيقي في الخدمة لمجرد أن غرفة المعدات تبدو هادئة ومستقرة. المقياس الوحيد للحادث هو تسليم الخدمة وسلامة الأفراد.

## تصنيف شدة الحوادث

يجب تصنيف كل حدث غير طبيعي إلى واحد من ثلاثة مستويات صارمة من الشدة في غضون دقيقتين من اكتشافه:

```
+-----------------------------------------------------------------------------+
| تصنيف مستويات شدة الحوادث |
| |
| المستوى التصنيف الأثر التشغيلي إخطار العميل |
| ------ ------------ ----------------------------- -------------------- |
| P1 حرج (Critical) فقدان كامل للطاقة أو التبريد <= 15 دقيقة؛ تحديث |
| لأحمال IT؛ خطر على الحياة كل ساعة |
| P2 رئيسي (Major) فقدان تكرارية النظام (حالة N-1)؛ <= 30 دقيقة؛ تحديث |
| تحذير ارتفاع درجات الحرارة كل ساعتين |
| P3 ثانوي (Minor) تعطل مكون فردي دون أي يُدرج في الملخص |
| تأثير على تكرارية النظام اليومي للوردية |
+-----------------------------------------------------------------------------+
```

## الساعة الأولى: ساعة الحادث

أثناء الحادث المباشر، تتدهور الذاكرة البشرية بسرعة تحت وطأة تدفق الأدرينالين. يتذكر الفنيون الإجراءات بتسلسل خاطئ؛ ويختصر المديرون عشرين دقيقة من التردد إلى خمس دقائق من الحسم المزعوم في الذاكرة.

يجب على مدير الوردية فتح **سجل زمني للحادث (Incident Chronology Log)** غير قابل للتعديل ومزود بطوابع زمنية دقيقة عند الدقيقة التي يبدأ فيها الحدث:

```
+-------------------------------------------------------------------------+
| سجل التسلسل الزمني للحادث |
| |
| [09:14:22] EPMS يفيد بفصل لحظي لقاطع المغذي B-SWG-02 على المسار B |
| [09:16:00] مدير الوردية يبدأ تنفيذ EOP-E-04 (فقدان المغذي 2N المسار B) |
| [09:18:45] الفني تشن يؤكد أن المسار A يتحمل 82% من الحمل الكلي بثبات |
| [09:21:10] تم الوصول للحالة الآمنة 1: حمل IT مستقر على تغذية فردية |
| [09:24:00] تم إرسال إخطار SLA رقم 1 للعميل عبر البوابة (T+10 دقيقة) |
| [09:32:00] المسح الحراري لقواطع المسار A يظهر 58°C؛ استقرار تام |
| [09:45:00] تم الاتصال بمورد القواطع؛ فُتحت تذكرة صيانة برقم #84920 |
+-------------------------------------------------------------------------+
```

سجل كل حدث بطوابع زمنية دقيقة:
- الدقيقة التي تم فيها رصد الإنذار على شاشة المراقبة.
- ما تمت ملاحظته بدقة على الأجهزة المادية، وليس ما افترض شخص ما أنه حدث.
- إجراء EOP المحدد الذي تم تنفيذه، والحالة الآمنة التي تم التوصل إليها، ودقيقة تأكيد تلك الحالة.
- أسماء جميع الأفراد الذين تم استدعاؤهم إلى فريق الحادث.
- الدقيقة التي تم فيها إرسال إخطار العميل، والنص الدقيق الذي أُرسل.
- ما هي الإجراءات التي تم رفضها أو تأجيلها عمدًا لحماية الأنظمة الحية المتبقية.

## الاستجابة المنعكسة للحالة الآمنة مقابل استكشاف الأخطاء البطولي

عندما تدوي الإنذارات وتفصل المعدات، فإن رد الفعل التلقائي للفني غير المدرب هو البدء في قلب المفاتيح، أو إعادة ضبط القواطع المفصولة، أو فتح صمامات التجاوز في محاولة يائسة لاستعادة الوحدة المتعطلة.

هذا "الاستكشاف البطولي للأخطاء" هو الطريقة المؤكدة لتحويل فصل مكون فردي ثانوي إلى انقطاع كارثي يظلم المنشأة بأكملها:
- إن قاطع الدائرة الذي فصل بسبب تيار زائد لحظي قد يكون قد عزل ماسًا كهربائيًا كارثيًا ومباشرًا بين الأطوار. وإعادة توصيل ذلك القاطع دون فحص ستتسبب في وميض قوسي انفجاري يدمر صف لوحات التوزيع بالكامل.
- ومضخة CDU الثانوية التي فصلت بسبب انخفاض ضغط السحب قد تشير إلى خزان تمدد فارغ أو أنبوب منفجر. وإجبار المضخة الاحتياطية على العمل دون فحص سيجعل مانع التسرب الميكانيكي يدور جافًا ويحرق المحرك.

القاعدة التشغيلية المطلقة أثناء وقوع الحادث هي:
1. **تنفيذ إجراءات التشغيل في حالات الطوارئ (EOP)** لإرساء أقرب حالة آمنة (Safe State) مصممة مسبقًا.
2. **توقف (Stop)**. ارفع يديك تمامًا عن أدوات التحكم.
3. تحقق من أن الأنظمة التكرارية المتبقية تتحمل العبء بثبات واستقرار.
4. ابدأ التحقيق المنهجي الدقيق بموجب وثيقة MOP معتمدة.

إن البطل الذي يحاول إصلاح المعدات الحية أثناء عويل صفارات الإنذار مكانه أفلام الحركة، وليس مراكز البيانات الصناعية. في مركز البيانات الصناعي، نقدر الفني المنضبط الذي يثبت المنشأة، ويتراجع خطوة إلى الوراء، ويلتزم بالإجراءات بحذافيرها.

## إبعاد الفرضيات تمامًا عن الإخطار الأول للعميل

عند صياغة إخطار الحادث الأولي للعميل، التزم بهذه القاعدة الصارمة: **أبلغ فقط عن الحقائق المادية المؤكدة؛ واستبعد الفرضيات تمامًا من الإخطار.**

```
+-------------------------------------------------------------------------+
| انضباط إخطارات العملاء |
| |
| [الإخطار الفعلي المسموح به] |
| "في تمام الساعة 09:14 UTC، تعرض المغذي الكهربائي B لفصل تلقائي. |
| جميع قاعات الخوادم الحيوية تتغذى بكامل طاقتها عبر المغذي التكراري A. |
| تعمل المنشأة حاليًا في حالة N-1 مستقرة. |
| فرق العمليات تحقق في سبب فصل المغذي B. |
| سيتم تقديم التحديث الرسمي القادم في تمام الساعة 10:15 UTC." |
| |
| [الإخطار التخميني المحظور] |
| "نعتقد أن أحد المقاولين قد اصطدم بمرحل على المغذي B، أو ربما تعرضت |
| الشبكة لصاعقة رعدية قريبة. نحاول إعادة توصيل القاطع الآن ونأمل عودته |
| خلال عشر دقائق." |
+-------------------------------------------------------------------------+
```

إذا أرسلت نظرية تخمينية في إخطارك الأول وأثبتت التحقيقات الهندسية اللاحقة خطأ تلك النظرية:
- فإنك تدمر ثقة العميل في كفاءتك التشغيلية.
- وتمنح الفريق القانوني للعميل ذخيرة لادعاء الإهمال الجسيم.
- وتجبر فريقك على قضاء ساعات في تبرير سبب تغير الرواية الأولى بدلاً من التركيز على الاستعادة الفنية.

اذكر العَرَض، وطابع الوقت، والأنظمة المتأثرة، وحالة الاحتواء الحالية، ووقت التحديث التالي. لا تقل أي شيء آخر.

## الإجراء التصحيحي الفردي المملوك (تحليل RCA بعد الحادث)

لا ينتهي الحادث بإعادة توصيل الطاقة للمعدات وزوال الإنذارات. ينتهي الحادث فقط عند إجراء تحليل رسمي للسبب الجذري (Root Cause Analysis: RCA) يتمخض عن **تغيير تشغيلي ملموس واحد، وله مالك مسمى، وموعد إنجاز ملزم**.

إن اجتماع المراجعة الذي يعقده المديرون بعد الحادث لتبادل مشاعر القلق واختتام الجلسة بعبارة *"يجب على الفنيين أن يكونوا أكثر حرصًا"* هو إهدار مطلق للوقت. فأن "تكون أكثر حرصًا" ليس وسيلة تحكم هندسية.

إن الإجراء التصحيحي الحقيقي يغير شيئًا ماديًا:
- تصميمًا هندسيًا (مثل تركيب مرحلات عزل وسيطة لمنع دوائر الفصل ذات النمط المشترك).
- إجراء صيانة (مثل مراجعة MOP لفرض فحص مزدوج لعزم الربط على كابلات 480 فولت).
- جولة تفتيش (مثل إضافة فحص يومي بمقياس الانكسار إلى قائمة تدقيق وحدة CDU).
- أداة أو قطعة غيار (مثل توفير وحدة تعبئة بالتفريغ معايرة لمنع احتباس الهواء في حلقات التبريد).

يجب أن يكون للإجراء التصحيحي مالك واحد مسمى وموعد نهائي ملزم. إذا اقترحت المراجعة خمس توصيات فضفاضة، فلن يُنفذ أي منها. اختر الإصلاح الهيكلي الأكثر تأثيرًا، وعينه لمالك محدد، وتتبع إنجازه في سجل التسليم اليومي للوردية.

## القرارات الواجب تسجيلها

- تصنيف شدة الحادث (P1 / P2 / P3) وطابع وقت الاكتشاف الدقيق.
- السجل الزمني الذي يوضح جميع الإجراءات، والحالات الآمنة التي تم التوصل إليها، والأفراد المعنيين.
- نسخة من الإخطار الأولي للعميل، مع التحقق من خلوه تمامًا من أي فرضيات تخمينية.
- تأكيد الاستعادة الفنية موقعًا تحت ظروف الحمل المستقر.
- الإجراء التصحيحي الوحيد المملوك والمحدد بتاريخ الناتج عن تحليل السبب الجذري.
