ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 10. ورقة اليوم الرئيسية (Master Day Sheet)

ورقة اليوم الرئيسية هي السجل القانوني والفني والتشغيلي الملزم لوردية مركز البيانات.

| **هيكل ورقة اليوم الرئيسية** |
| :--- |
| [القسم 1] تدقيق تسليم ما قبل الوردية (التعطيلات، التصاريح، الحوادث، MOP) |
| ↓ |
| [القسم 2] سجل الأعمال المصرح بها وتصاريح PTW (النطاق، LOTO، انتهاء الوقت) |
| ↓ |
| [القسم 3] سجل جولة التفتيش المادي للوردية (6 محطات، القياسات متعددة الحواس) |
| ↓ |
| [القسم 4] السجل الزمني للحوادث والتصعيد (التصنيف، إخطار SLA خلال 15 دقيقة) |
| ↓ |
| [القسم 5] تدقيق السعة والتكرارية (قاعدة طاقة 45%، هيدروليكا CDU) |
| ↓ |
| [القسم 6] الجملة الختامية النهائية (التوقيع الفردي الحاسم غير القابل للتعديل) |

![Manager Shift Closeout Sheet](../figures/fig-07-manager-shift-closeout-sheet.png)

انسخ العناوين الواردة أدناه إلى برنامج تشغيل منشأتك أو سجل التسليم المطبوع. يمثل السطر الفارغ في ورقة اليوم جزءًا من المنشأة لم تقم بفحصه، وخطرًا لم تقم بإدارته، وانقطاعًا ستتحمل مسؤوليته وحدك.

---

## 1. قبل الوردية (بوابة تسليم الوردية)

- **تاريخ الوردية ونافذتها الزمنية**: `____________________________________`
- **مدير الوردية المناوب (المستلم)**: `___________________________________`
- **مدير الوردية المغادر (المسلم)**: `___________________________________`
- **معيار اتفاقية SLA التعاقدية المعتمد للتشغيل**: `_______________________`
- **مهلة الإخطار بانحرافات SLA**: `_____ دقيقة`
- **ما ترفض العمليات صراحةً الوعد به اليوم**: `___________________________`
- **أفراد الوردية والمؤهلات المهنية المعتمدة**:
 - كبير الكهربائيين (رقم الترخيص وتاريخ الانتهاء): `___________________`
 - أخصائي التبريد (رقم الترخيص وتاريخ الانتهاء): `____________________`
 - فنيو الوردية المناوبون: `___________________________________________`
- **المهام / الأنظمة التي لا يغطيها جدول أفراد اليوم**: `_________________`
- **قراءة وفحص واستلام تسليم الوردية السابقة ماديًا**: `[نعم / لا]`
- **حالات التعطيل والتقليص النشطة الموروثة (Impairments)**:
 - أنظمة إطفاء الحريق (تعطيل سحب العينات VESDA / الإطفاء بالغاز): `______`
 - تقليص تكرارية الكهرباء (التشغيل على التجاوز / حالة N-0): `____________`
 - تقليص تكرارية التبريد (تشغيل يدوي لمغير السرعة / مضخة فردية): `_______`
- **تصاريح العمل (PTW) المفتوحة والموروثة ومواعيد انتهائها**: `___________`
- **الحوادث النشطة الموروثة ومسؤولوها الفنيون المسمون**: `_________________`
- **التغييرات المجدولة لنافذة اليوم وقابلو المخاطر المسمون**: `____________`

---

## 2. الأعمال المصرح بها والصيانة

- **اكتمال الإجراءات الروتينية للوردية (SOPs)**: `[نعم / لا]`
- **المهام المقتحمة المحددة المنفذة (إجراءات MOP المعتمدة فقط)**:
 - المهمة 1: رمز المعدة: `_________` النطاق: `___________` رقم MOP: `____`
 - المهمة 2: رمز المعدة: `_________` النطاق: `___________` رقم MOP: `____`
- **التصاريح الصادرة اليوم وطوابع وقت الانتهاء الدقيقة**:
 - تصريح PTW رقم: `_________` الموقع: `___________` يغلق في: `___________`
- **التحقق من الطاقة الصفرية لعزل LOTO (أرقام الأقفال)**: `________________`
- **فحص قطع الغيار الحرجة في موقع العمل قبل لمس الأدوات**: `[نعم / لا]`
- **التغييرات المنفذة اليوم**:
 - معرف الأصل: `____________` المعيار القديم: `______` الجديد: `_________`
 - اسم قابل المخاطر: `__________________` رقم موافقة CAB: `______________`
 - التحقق من خطة التراجع قبل فتح النافذة: `[نعم / لا]`
- **عرض الحالة التشغيلية غير الطبيعية على لوحة غرفة التحكم**: `[نعم / لا]`
- **الموردون الخارجيون في الموقع**:
 - اسم المورد: `______________` مضيف الموقع المعين: `____________________`
 - الحفاظ على العمل بدقة ضمن النطاق المكتوب: `[نعم / لا]`

---

## 3. جولة التفتيش المادي للوردية

- **مسار جولة التفتيش المكتمل**: `تم إنجاز المحطة 1 حتى المحطة 6 بالكامل`
- **وقت بدء الجولة**: `________` **وقت اكتمال الجولة**: `________`
- **اسم الفني القائم بالتفتيش**: `______________________________________`
- **المحطة 1 (قواطع الجهد المتوسط)**: ضغط SF6 طبيعي `[نعم/لا]` | الزنبرك مشحون `[نعم/لا]` | جهد بัส DC: `____ V`
- **المحطة 2 (المحولات)**: أقصى حرارة للملفات: `____ °C` | الصوت طبيعي `[نعم/لا]` | مستوى الزيت: `____`
- **المحطة 3 (UPS والبطاريات)**: حرارة الغرفة: `____ °C` | الجهد العائم: `____ V` | لا انتفاخ/تسرب `[نعم/لا]`
- **المحطة 4 (محطة المبردات)**: حرارة الاقتراب: `____ K` | ضغط الزيت: `____ bar` | اهتزاز VFD طبيعي `[نعم/لا]`
- **المحطة 5 (محطات CDU)**: ضغط إمداد TCS: `____ MPa` | تركيز الغليكول: `____ % PG` | الأحواض جافة `[نعم/لا]`
- **المحطة 6 (قاعات الخوادم AI)**: فرق ضغط الاحتواء: `____ Pa` | أقصى حرارة PDU: `____ °C` | القارنات جافة `[نعم/لا]`
- **تسجيل العيوب في سجل CMMS الرسمي قبل مغادرة الغرف**: `[نعم / لا توجد عيوب]`
- **الحفاظ على SLA التعاقدية بالكامل أثناء الجولة**: `[نعم / لا]`

---

## 4. سجل الحوادث والتصعيد

- **حالة الحادث**: `[لا يوجد / إنذار فقط / حادث نشط]`
- **تصنيف مستوى الشدة**: `[P1 - حرج / P2 - رئيسي / P3 - ثانوي]`
- **طابع وقت الاكتشاف**: `HH:MM:SS UTC`
- **الأعراض المادية المرصودة (حقائق فقط)**: `____________________________`
- **طابع وقت تنفيذ EOP والوصول للحالة الآمنة**: `HH:MM:SS UTC`
- **طابع وقت إرسال إخطار العميل**: `HH:MM:SS UTC (<= 15 دقيقة)`
- **تأكيد: استبعاد الفرضيات التخمينية تمامًا من الإخطار**: `[نعم / لا]`
- **موقف الحادث**: `[تم الحل / مرحّل للوردية القادمة]`
- **الإجراء التصحيحي الفردي المملوك الناتج عن الحدث**: `___________________`
 - مالك الإجراء: `______________________` موعد الاستحقاق: `_______________`

---

## 5. حوكمة السعة والتكرارية

- **الطاقة التعاقدية المباعة**: `_______ kW` (البند التعاقدي: `___________`)
- **الطاقة الفعلية المستخدمة**: `_______ kW` (طابع وقت عداد الفوترة: `_____`)
- **تدقيق قاعدة التكرارية 2N**:
 - نسبة تشغيل المغذي / المسار A: `_______ %` (يجب أن تكون <= 45.0%)
 - نسبة تشغيل المغذي / المسار B: `_______ %` (يجب أن تكون <= 45.0%)
- **الاستهلاك الهيدروليكي للتبريد الثانوي**:
 - الحمل الحراري لوحدة CDU: `_______ kW` (يجب أن يكون <= 83% من قدرة PHE)
 - معدل التدفق الثانوي: `_______ LPM` | حرارة الإمداد: `_______ °C`
- **السعة المتبقية بعد أسوأ عطل فردي محتمل**:
 - القيمة المحسوبة: `_______ kW` (تاريخ الدراسة الهندسية: `___________`)
 - الحالة: `[محققة بدراسة معتمدة / غير معروفة]`
- **رفض طلبات توصيل أحمال غير محققة**: `[نعم / لا توجد طلبات]`

---

## 6. إغلاق نهاية الوردية والتوقيع

- **إغلاق جميع نوافذ الصيانة أو تعليقها مع تعيين مالك مسمى**: `[نعم / لا]`
- **إزالة الحالات التشغيلية غير الطبيعية من لوحة غرفة التحكم**: `[نعم / لا]`
- **إعداد ملف تسليم الوردية لفريق الوردية القادمة**: `[نعم / لا]`
- **الجملة الملزمة الوحيدة التي يمكنك التوقيع عليها بضمير حي**:
 > *"أشهد بموجب ترخيصي المهني أنه خلال هذه الوردية، عملت جميع أنظمة الطاقة والتبريد الحيوية بالكامل ضمن حدود اتفاقية مستوى الخدمة التعاقدية، ونُفذت جميع الأعمال بموجب إجراءات معتمدة دون أي أعطال أو حالات تقليص غير مسجلة، وأن جميع العيوب المسجلة لها ملاك مسمون مسؤولون عنها."*

- **توقيع مدير الوردية**: `_____________________________________________`
- **رقم الترخيص / الشهادة المهنية**: `___________________________________`
- **التاريخ وطابع الوقت الدقيق**: `_______________________________________`

## حدود الفصل المادي للمسؤولية (Demarcation) وبروتوكول التدقيق الكمي للوردية

يلتزم مدير الوردية بالحفاظ الصارم على نقاط الفصل المادي (`DEMARC`) عبر حلقات المنشأة الأربع (الحلقة 1: المرافق والمحيط، الحلقة 2: المحطة المركزية، الحلقة 3: توزيع القاعة ووحدات CDU الثانوية، الحلقة 4: داخل خزانة العميل) وتوثيق معايير التدقيق الكمية التالية في ورقة اليوم (Day Sheet):

| نطاق تدقيق الوردية | المعلمة المقاسة والمراقبة | النطاق التشغيلي المسموح | عتبة إيقاف العمل الفوري (Stop Work) أو الرفض |
| :--- | :--- | :--- | :--- |
| **سقف التحميل الكهربائي لنظام 2N** | نسبة التحميل المستقر للقضيب A / B ($P_{\text{bus}} / P_{\text{rated}}$) | $\le 45.0\%$ (وعند فقدان مسار واحد $\le 90.0\%$) | الرفض الفوري لأي طلب تغذية خزائن جديدة يتجاوز $45.0\%$ |
| **هيدروليكا وكيمياء وحدة CDU الثانوية** | ضغط الإمداد $P_{\text{sup}}$، تقارب المبادل $\Delta T_{\text{PHE}}$، تركيز PG | $0.15\sim 0.90\,\text{MPa}$، و$\Delta T_{\text{PHE}} \le 8.0\,\text{K}$، وPG $25.0\% \pm 1.0\%$ | فرق ضغط $> 1.0\,\text{bar}$، موصلية $> 10\,\mu\text{S/cm}$، أو أي رشح بالوصلات |
| **تصريح العمل (PTW) والتحقق من انعدام الطاقة** | أقفال LOTO، تفريغ الشحنات، وإغلاق صمامات التجاوز | مرافقة مضيف الموقع بنسبة 100% وإغلاق التصريح قبل انتهاء الوقت | أي خروج عن إجراء MOP المعتمد أو أعمال إضافية غير مصرح بها |
| **ساعة الحادث وإخطار اتفاقية SLA** | لحظة الاكتشاف ($T_0$)، تفعيل حالة الأمان EOP، إخطار العميل | الفئة P1: إرسال الوقائع المؤكدة خلال $\le 15\,\text{دقيقة}$ | يُحظر تمامًا إدراج أي فرضيات أو تكهنات في الإخطار الأول |
