ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 12. المسميات والمعايير وسطر حقوق الطبع والنشر

يستشهد فريق العمليات المحترف بمصادره بدقة أكاديمية وقانونية صارمة. نحن نعمل وفقًا لمعايير هندسية منشورة ومراجعة من قِبل الأقران، وأكواد سلامة قانونية، واتفاقيات تجارية ملزمة.

## المعايير الهندسية والأكواد الرسمية المعتمدة

عند صياغة إجراءات تنفيذ العمل (MOP)، أو إجراءات التشغيل في الطوارئ (EOP)، أو تقارير تسليم اتفاقية مستوى الخدمة التعاقدية، استشهد بهذه العناوين الرسمية مباشرة:

1. **السلامة والتمديدات الكهربائية**:
 - **NFPA 70E (طبعة 2024)**: *Standard for Electrical Safety in the Workplace*. يحكم تصاريح العمل على المعدات الحية، وتقييم مخاطر الوميض القوسي (Arc-flash)، وحدود الاقتراب، وفئات معدات الوقاية الشخصية (PPE).
 - **NFPA 70 (طبعة 2023)**: *National Electrical Code (NEC)*. يحكم الحماية من زيادة التيار، والتأريض، والتربيط، وأنظمة طاقة العمليات الحيوية (COPS، المادة 708).
 - **IEEE Standard 1584-2018**: *IEEE Guide for Performing Arc-Flash Hazard Calculations*. يحكم حسابات الطاقة الساقطة ونمذجة حدود الوميض القوسي.
 - **OSHA 29 CFR 1910.147**: *The Control of Hazardous Energy (Lockout/Tagout)*. المتطلبات الفيدرالية القانونية للتحقق من العزل والوصول إلى الطاقة الصفرية.

2. **الإرشادات الحرارية والبيئية**:
 - **ASHRAE TC 9.9 (الطبعة الخامسة، 2021)**: *Thermal Guidelines for Data Processing Environments*. يحدد النطاقات البيئية الموصى بها والمسموح بها للمعدات المبردة بالهواء (الفئات A1 إلى A4) والأجهزة المبردة بالسائل (الفئات W1 إلى W5 / W27 إلى W45).
 - **ASHRAE Standard 90.4-2022**: *Energy Standard for Data Centers*. يحدد الحد الأدنى لكفاءة استهلاك الطاقة الميكانيكية والكهربائية (عنصر الحمل الميكانيكي MLC وعنصر الفقد الكهربائي ELC).

3. **الموثوقية التشغيلية للمنشأة والاستدامة**:
 - **Uptime Institute Tier Standard**: *Operational Sustainability (طبعة 2020)*. يحدد السلوكيات التشغيلية، وإدارة الصيانة، ومستويات التوظيف، وتخفيف المخاطر عبر الفئات من Tier I إلى Tier IV.
 - **TIA-942-B (2017 / ملحق 2020)**: *Telecommunications Infrastructure Standard for Data Centers*. يحكم مستويات التكرارية المعمارية والكهربائية والميكانيكية والأمن المادي (من Rated 1 إلى Rated 4).

4. **إدارة الخدمات واستمرارية الأعمال**:
 - **ISO/IEC 20000-1:2018**: *Information technology — Service management — Part 1: Service management system requirements*. يحكم إدارة التغيير الرسمية، والتعامل مع الحوادث، وتقديم الخدمات.
 - **ISO 22301:2019**: *Security and resilience — Business continuity management systems — Requirements*. إطار عمل التعافي من الكوارث التشغيلية وتصعيد الحوادث.
 - **ISO 55001:2014**: *Asset management — Management systems — Requirements*. الإدارة المنهجية لدورة حياة أصول البنية التحتية المادية الحيوية.

5. **الإرشادات التشغيلية (مستودع OpenViking)**:
 - **ALZJ-YW-2.6XZ02**: *IT Whitespace Physical Shift Inspection Operational Guidelines*. يحكم جولات التفتيش متعددة الحواس، والمسح الحراري لوحدات PDU، والتحقق من الضغط التفاضلي لممرات الاحتواء، وتدقيق تسربات قارنات الفصل السريع.
 - **ALZJ-YW-2.6XZ10**: *Liquid Cooling Infrastructure & CDU Operational Guidelines*. يحكم الضغوط الهيدروليكية للحلقات الابتدائية/الثانوية (0.15–0.90 MPa)، وحدود الضغط التفاضلي للمضخات (< 1.0 bar)، ومعايير اقتراب المبادل الحراري اللوحي (< 8.0 K)، واختبار مقياس الانكسار لبروبيلين غليكول (25.0% بالوزن)، وكيمياء مياه التعويض بالتناضح العكسي (RO).

## سطر حقوق الطبع والنشر

يعلم هذا الكتاب فلسفة تشغيلية ويوفر ورقة يوم رئيسية غير قابلة للتعديل لإدارة ورديات مراكز البيانات قيد الإنتاج الفعلي. وهو ليس ملخصًا رسميًا أو ترجمة مصرحًا بها لأي دورة تدريبية تابعة لجهات خارجية، أو دليل منتج تجاري، أو معيار مملوك لجهة معينة.

جميع العلامات التجارية، وعلامات الخدمة، ومسميات الشهادات، ومعرفات المعايير المذكورة في هذا الكتاب هي ملكية فكرية لأصحابها المعنيين:
- *CDFOM*، و*CDCS*، و*EPI* هي علامات تجارية أو علامات تجارية مسجلة لمعهد الخصوصية للمؤسسات / Enterprise PRATA Pte Ltd.
- *ITIL* هي علامة تجارية مسجلة لشركة AXELOS Limited.
- *Uptime Institute* و*Tier Standard* هما علامتان تجاريتان مسجلتان لشركة Uptime Institute, LLC.
- *ASHRAE* هي علامة تجارية مسجلة للجمعية الأمريكية لمهندسي التدفئة والتبريد وتكييف الهواء.
- *NFPA* هي علامة تجارية مسجلة للجمعية الوطنية للحماية من الحرائق.
- *Danfoss* و*FD83* هما علامتان تجاريتان لشركة Danfoss A/S.
- *NVIDIA*، و*NVLink*، و*NVL72* هي علامات تجارية لشركة NVIDIA Corporation.

إن ذكر هذه المسميات هو حصريًا لأغراض الإشارة التسموية، والاستشهاد، والامتثال التعليمي بموجب مبدأ الاستخدام العادل. ولا يترتب على أي شيء وارد هنا أي تأييد، أو رعاية، أو تبعية، أو اعتماد من قِبل أي من الكيانات المذكورة أعلاه.

## القرارات الواجب تسجيلها

- الإصدارات الدقيقة وتواريخ النشر لجميع المعايير المستشهد بها في إجراءات الموقع.
- التأكيد على عدم نسخ أي نص معيار محمي بحقوق النشر أو بيانات سرية للعميل في سجلات الوردية.
- خطة الترخيص والتدريب السارية والنشطة لموظفي عمليات الموقع.
