Terjemahan berbantuan AI dari edisi bahasa Inggris.

# 11. Apa yang Tidak Dimiliki Buku Ini

Panduan lapangan yang berpura-pura memiliki seluruh alam semesta rekayasa teknik pusat data dan tata kelola hukumnya adalah bahaya nyata bagi para pembacanya. Kejelasan operasional membutuhkan penarikan batas yang kaku antara apa yang dimiliki buku ini dan apa yang menjadi milik otoritas lain.

## Buku Ini Tidak Memiliki Kursus Sertifikasi

Buku ini tidak memberi Anda kredensial resmi.
Certified Data Centre Facilities Operations Manager (CDFOM), Certified Data Centre Facilities Operations Specialist (CDCS), dan Certified Data Centre Sustainability Professional (CDCSP) adalah judul kursus eksklusif yang dimiliki oleh badan sertifikasi profesional (seperti EPI dan Uptime Institute).

Tidak ada hal dalam buku ini yang merupakan kurikulum resmi, panduan pelatihan resmi, atau lembar contekan ujian untuk program-program tersebut. Jika kontrak layanan induk klien Anda mengamanatkan bahwa manajer fasilitas harus memegang sertifikasi tertentu, ikutilah kursus formal, lulus ujian yang diawasi, dan bayar biaya lisensi kepada organisasi penerbitnya. Buku panduan lapangan bersampul tipis yang lusuh di meja Anda tidak akan memuaskan auditor ISO atau panel pengadaan klien.

## Buku Ini Tidak Memiliki Standar, Kode, atau Pustaka

Buku ini mengutip standar internasional, kode keselamatan, dan kerangka kerja manajemen layanan berdasarkan judul, edisi, dan tahun. Buku ini sengaja tidak mereproduksi klausul berhak cipta, lampiran, atau tabel perhitungannya:
- **NFPA 70E (Standar Keselamatan Listrik di Tempat Kerja)** mengatur batas arc-flash Anda, kategori APD, dan izin kerja listrik bertegangan.
- **OSHA 29 CFR 1910.147** mengatur kewajiban hukum fisik Lockout/Tagout (LOTO) Anda.
- **ASHRAE TC 9.9** menetapkan batas termal (Kelas A1 hingga A4 untuk pendinginan udara; Kelas W1 hingga W5 untuk pendinginan cair). ASHRAE telah menyatakan secara eksplisit bahwa konten publikasi teknisnya dilindungi oleh undang-undang hak cipta dan tidak boleh dicerna, diserap, atau diubah menjadi karya turunan AI tanpa izin tertulis formal.
- **ISO/IEC 20000 dan ITIL** mengatur manajemen layanan, manajemen perubahan, dan basis data konfigurasi.

Belilah salinan berlisensi resmi dari standar-standar ini dari penerbitnya masing-masing (ANSI, NFPA, ASHRAE, ISO). Simpanlah di perpustakaan rekayasa lokasi. Kutip nomor klausulnya secara tepat pada MOP dan laporan insiden Anda. Jangan pernah menyalin dan menempelkan teks standar berhak cipta ke dalam dokumen publik dan mengklaimnya sebagai kreasi pribadi instalasi Anda.

## Buku Ini Tidak Memiliki Bisnis Pelanggan

Buku ini tidak memiliki:
- Arsitektur aplikasi pelanggan Anda, otomatisasi failover pemulihan bencana, atau telemetri server internal.
- Gambar konstruksi arsitektur fasilitas Anda, perhitungan beban lantai struktural, atau izin zonasi kota.
- Harga sewa kontraktual per kilowatt, struktur tarif utilitas listrik, atau perjanjian jual beli listrik (PPA) komersial.

Dokumen-dokumen tersebut menjadi milik eksklusif klien, firma rekayasa desain, dan entitas real estat komersial. Dokumen-dokumen tersebut berada di arsip lokasi yang aman, dilindungi oleh perjanjian kerahasiaan (NDA). Tim operasi menyentuhnya hanya untuk memverifikasi batas antarmuka fisik dan batas penyerahan SLA kontraktual.

## Buku Ini Tidak Memiliki Pengujian Fisik atau Pemodelan Komputasi

Buku-buku sebelumnya dalam seri panduan lapangan ini memiliki mesin fisik, aliran data, pengujian komisioning, dan model aliran udara komputasi:
- Jika Anda perlu merakit dan mengalibrasi bank beban cair densitas tinggi untuk pengujian NVL72, bukalah **Buku 01**.
- Jika Anda perlu menganalisis lonjakan suhu transien, laju aliran, dan laporan kilas, bukalah **Buku 02**.
- Jika Anda perlu mengeksekusi verifikasi komisioning tujuh lembar penuh dari Level 1 hingga Level 5, bukalah **Buku 03**.
- Jika Anda perlu mengaudit laporan CFD rekayasa terhadap pembacaan anemometer multi-titik fisik, bukalah **Buku 04**.

Buku ini dimulai ketika komisioning fisik selesai dan operasi komersial telah berjalan aktif. Operasi dapat menjadwalkan pengujian bank beban di masa mendatang atau menugaskan audit CFD ketika konfigurasi instalasi berubah, tetapi operasi tidak boleh menggantikan pengukuran fisik bersertifikat dengan tebakan harian atau perasaan yang tidak terverifikasi.

## Keputusan yang Harus Dicatat

- Kredensial profesional yang masih perlu Anda dan personel sif Anda peroleh dari badan pelatihan terakreditasi.
- Standar dan kode resmi yang dikutip dalam MOP hari ini, dirujuk berdasarkan penerbit, judul, dan edisi.
- Batas-batas rekayasa fisik antara infrastruktur fasilitas dan perangkat keras TI milik klien.

## Batas Demarkasi Fisik dan Protokol Audit Sif Kuantitatif

Manajer operasional sif wajib menjaga titik demarkasi fisik (`DEMARC`) di seluruh empat cincin fasilitas (Ring 1: Utilitas & Perimeter, Ring 2: Ruang Mekanikal/Elektrikal Utama, Ring 3: Distribusi Whitespace & CDU Sekunder, Ring 4: Interior Rak Penyewa) dan mencatat matriks tolok ukur kuantitatif berikut pada Lembar Hari (Day Sheet):

| Area Audit Sif | Parameter Pemantauan & Metrologi | Amplop Operasi Normal | Ambang Intervensi / Hentikan Pekerjaan (Stop Work) |
| :--- | :--- | :--- | :--- |
| **Batas Beban Redundansi Listrik 2N** | Utilisasi tunak Bus A / Bus B ($P_{\text{bus}} / P_{\text{rated}}$) | $\le 45.0\%$ (Saat gagal 1 jalur $\le 90.0\%$) | Tolak segera penambahan beban rak jika utilisasi $> 45.0\%$ |
| **Hidraulik & Kimiawi CDU Sekunder** | Tekanan pasokan $P_{\text{sup}}$, pendekatan $\Delta T_{\text{PHE}}$, kadar PG | $0.15\sim 0.90\,\text{MPa}$, $\Delta T_{\text{PHE}} \le 8.0\,\text{K}$, PG $25.0\% \pm 1.0\%$ | $\Delta P > 1.0\,\text{bar}$, konduktivitas $> 10\,\mu\text{S/cm}$, atau tetesan kopling |
| **Izin Kerja (PTW) & Energi-Nol LOTO** | Kunci LOTO, pelepasan muatan kapasitor, katup pintas | 100% didampingi host situs; tutup sebelum kedaluwarsa | Penyimpangan dari MOP tertulis atau pekerjaan tambahan spontan |
| **Jam Insiden & Notifikasi SLA** | Deteksi ($T_0$), kondisi aman EOP, pemberitahuan klien | P1: Kirim fakta terverifikasi dalam $\le 15\,\text{menit}$ | Dilarang mencantumkan hipotesis/spekulasi pada notifikasi |
