Terjemahan berbantuan AI dari edisi bahasa Inggris.

# 12. Judul, Standar, dan Baris Hak Cipta

Tim operasi profesional mengutip sumber-sumbernya dengan ketelitian akademis dan hukum yang tepat. Kami beroperasi berdasarkan standar rekayasa yang diterbitkan dan ditinjau sejawat, kode keselamatan perundang-undangan, dan perjanjian komersial yang mengikat.

## Standar & Kode Rekayasa Otoritatif

Saat menyusun Prosedur Pelaksanaan (MOP), Prosedur Operasi Darurat (EOP), atau laporan penyampaian SLA kontraktual, kutip judul-judul otoritatif ini secara langsung:

1. **Keselamatan dan Instalasi Listrik**:
 - **NFPA 70E (Edisi 2024)**: *Standard for Electrical Safety in the Workplace*. Mengatur izin kerja listrik bertegangan, penilaian risiko arc-flash, batas pendekatan, dan kategori APD.
 - **NFPA 70 (Edisi 2023)**: *National Electrical Code (NEC)*. Mengatur proteksi arus lebih, pentanahan, bonding, dan sistem daya operasi kritis (COPS, Pasal 708).
 - **IEEE Standard 1584-2018**: *IEEE Guide for Performing Arc-Flash Hazard Calculations*. Mengatur perhitungan energi insiden dan pemodelan batas arc-flash.
 - **OSHA 29 CFR 1910.147**: *The Control of Hazardous Energy (Lockout/Tagout)*. Persyaratan perundang-undangan federal untuk verifikasi isolasi energi nol.

2. **Pedoman Termal dan Lingkungan**:
 - **ASHRAE TC 9.9 (Edisi Kelima, 2021)**: *Thermal Guidelines for Data Processing Environments*. Menetapkan batas lingkungan yang direkomendasikan dan diizinkan untuk peralatan berpendingin udara (Kelas A1–A4) dan perangkat keras berpendingin cair (Kelas W1–W5 / W27–W45).
 - **ASHRAE Standard 90.4-2022**: *Energy Standard for Data Centers*. Menetapkan minimum kinerja efisiensi energi mekanis dan listrik (Mechanical Load Component dan Electrical Loss Component).

3. **Keandalan dan Keberlanjutan Operasional Fasilitas**:
 - **Uptime Institute Tier Standard**: *Operational Sustainability (Edisi 2020)*. Menentukan perilaku operasional, manajemen pemeliharaan, tingkat kepegawaian, dan mitigasi risiko di seluruh topologi Tier I hingga Tier IV.
 - **TIA-942-B (2017 / Adendum 2020)**: *Telecommunications Infrastructure Standard for Data Centers*. Mengatur tingkat redundansi arsitektur, listrik, mekanik, dan keamanan fisik (Rated 1 hingga Rated 4).

4. **Manajemen Layanan dan Kelangsungan Bisnis**:
 - **ISO/IEC 20000-1:2018**: *Information technology — Service management — Part 1: Service management system requirements*. Mengatur manajemen perubahan formal, penanganan insiden, dan penyampaian layanan.
 - **ISO 22301:2019**: *Security and resilience — Business continuity management systems — Requirements*. Kerangka kerja untuk pemulihan bencana operasional dan eskalasi insiden.
 - **ISO 55001:2014**: *Asset management — Management systems — Requirements*. Tata kelola siklus hidup sistematis aset infrastruktur fisik kritis.

5. **Pedoman Operasional (Repositori OpenViking)**:
 - **ALZJ-YW-2.6XZ02**: *IT Whitespace Physical Shift Inspection Operational Guidelines*. Mengatur putaran inspeksi multi-sensorik, pemindaian termal PDU, verifikasi tekanan diferensial pembendungan, dan audit kebocoran quick-disconnect.
 - **ALZJ-YW-2.6XZ10**: *Liquid Cooling Infrastructure & CDU Operational Guidelines*. Mengatur tekanan hidrolik loop primer/sekunder (0.15–0.90 MPa), batas tekanan diferensial pompa (< 1.0 bar), kriteria pendekatan penukar panas pelat (< 8.0 K), pengujian refraktometer propilen glikol (25.0% berat), dan kimia air makeup osmosis balik (RO).

## Baris Hak Cipta

Buku ini mengajarkan filosofi operasional dan menyediakan Lembar Hari yang tidak dapat diubah untuk mengelola sif pusat data produksi. Buku ini bukan merupakan ringkasan resmi, ikhtisar resmi, atau terjemahan dari kursus pihak ketiga, manual produk komersial, atau standar kepemilikan mana pun.

Semua merek dagang, merek layanan, judul sertifikasi, dan pengidentifikasi standar yang disebutkan dalam buku ini adalah kekayaan intelektual dari pemiliknya masing-masing:
- *CDFOM*, *CDCS*, dan *EPI* adalah merek dagang atau merek dagang terdaftar dari Enterprise Privacy Institute / Enterprise PRATA Pte Ltd.
- *ITIL* adalah merek dagang terdaftar dari AXELOS Limited.
- *Uptime Institute* dan *Tier Standard* adalah merek dagang terdaftar dari Uptime Institute, LLC.
- *ASHRAE* adalah merek dagang terdaftar dari American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
- *NFPA* adalah merek dagang terdaftar dari National Fire Protection Association.
- *Danfoss* dan *FD83* adalah merek dagang dari Danfoss A/S.
- *NVIDIA*, *NVLink*, dan *NVL72* adalah merek dagang dari NVIDIA Corporation.

Penyebutan judul-judul ini secara ketat untuk tujuan referensi nominatif, kutipan, dan kepatuhan pendidikan berdasarkan doktrin penggunaan wajar (fair use). Tidak ada hal di sini yang menyiratkan dukungan, sponsor, afiliasi, atau sertifikasi oleh entitas mana pun yang disebutkan di atas.

## Keputusan yang Harus Dicatat

- Edisi dan tanggal publikasi yang tepat dari semua standar yang dikutip dalam prosedur lokasi.
- Konfirmasi bahwa tidak ada teks standar berhak cipta atau data rahasia klien yang disalin ke dalam log sif.
- Rencana lisensi aktif dan pelatihan bagi staf operasi lokasi.

## Batas Demarkasi Fisik dan Protokol Audit Sif Kuantitatif

Manajer operasional sif wajib menjaga titik demarkasi fisik (`DEMARC`) di seluruh empat cincin fasilitas (Ring 1: Utilitas & Perimeter, Ring 2: Ruang Mekanikal/Elektrikal Utama, Ring 3: Distribusi Whitespace & CDU Sekunder, Ring 4: Interior Rak Penyewa) dan mencatat matriks tolok ukur kuantitatif berikut pada Lembar Hari (Day Sheet):

| Area Audit Sif | Parameter Pemantauan & Metrologi | Amplop Operasi Normal | Ambang Intervensi / Hentikan Pekerjaan (Stop Work) |
| :--- | :--- | :--- | :--- |
| **Batas Beban Redundansi Listrik 2N** | Utilisasi tunak Bus A / Bus B ($P_{\text{bus}} / P_{\text{rated}}$) | $\le 45.0\%$ (Saat gagal 1 jalur $\le 90.0\%$) | Tolak segera penambahan beban rak jika utilisasi $> 45.0\%$ |
| **Hidraulik & Kimiawi CDU Sekunder** | Tekanan pasokan $P_{\text{sup}}$, pendekatan $\Delta T_{\text{PHE}}$, kadar PG | $0.15\sim 0.90\,\text{MPa}$, $\Delta T_{\text{PHE}} \le 8.0\,\text{K}$, PG $25.0\% \pm 1.0\%$ | $\Delta P > 1.0\,\text{bar}$, konduktivitas $> 10\,\mu\text{S/cm}$, atau tetesan kopling |
| **Izin Kerja (PTW) & Energi-Nol LOTO** | Kunci LOTO, pelepasan muatan kapasitor, katup pintas | 100% didampingi host situs; tutup sebelum kedaluwarsa | Penyimpangan dari MOP tertulis atau pekerjaan tambahan spontan |
| **Jam Insiden & Notifikasi SLA** | Deteksi ($T_0$), kondisi aman EOP, pemberitahuan klien | P1: Kirim fakta terverifikasi dalam $\le 15\,\text{menit}$ | Dilarang mencantumkan hipotesis/spekulasi pada notifikasi |
