英語版をAI補助で翻訳した。

# 10. 一日管理シート（当日シート）

一日管理シート（当日シート）は、データセンターのシフトを法的に、技術的に、そして運用的に拘束する唯一の台帳である。

```
+-----------------------------------------------------------------------------+
| 一日管理シートの構造 |
| |
| [第1節] シフト前引き継ぎ監査（異常縮退、許可証、インシデント、MOP） |
| | |
| [第2節] 承認済み作業＆PTW登録台帳（作業範囲、LOTO、失効刻限） |
| | |
| [第3節] 物理巡回点検ログ（6大ステーション、五感パラメータ） |
| | |
| [第4節] 障害・エスカレーション記録（重大度分類、15分SLA通知） |
| | |
| [第5節] 容量・冗長性監査（電源45%ルール、CDU水力容量） |
| | |
| [第6節] 最終締めの言明（改ざん不能な単一の署名） |
+-----------------------------------------------------------------------------+
```

![Manager Shift Closeout Sheet](../figures/fig-07-manager-shift-closeout-sheet.png)

以下の見出し項目を現場の運用ソフトウェアや印刷された引き継ぎ日誌にコピーして使用せよ。当日シートの空欄は、あなたが点検しなかった設備、あなたが管理しなかったリスク、そしてあなたが全責任を負うことになる障害を意味する。

---

## 1. シフト前（引き継ぎゲート）

- **シフト日時および時間枠**：`________________________________________`
- **当直管理者（着任）**：`___________________________________________`
- **前番当直管理者（離任）**：`_________________________________________`
- **準拠すべき契約SLA基準**：`__________________________________________`
- **SLA逸脱時の通知期限**：`_____ 分以内`
- **本日明示的に顧客へ約束しない項目**：`_______________________________`
- **当直人員および確認された公的保有資格**：
 - 電気主任技術員（資格名・番号・期限）：`_____________________________`
 - 冷却専門技術員（資格名・番号・期限）：`_____________________________`
 - 当直シフト技術員氏名：`____________________________________________`
- **本日のシフト体制でカバーできない作業・系統**：`_____________________`
- **前シフトからの引き継ぎを読み、歩き、受託したか**：`[ YES / NO ]`
- **引き継がれた稼働中の異常縮退（Impairments）**：
 - 防災・消火設備（VESDA / ガス消火の除外設定）：`____________________`
 - 電気冗長性の縮退（バイパス運転 / N-0）：`__________________________`
 - 機械冷却の縮退（手動VFD運転 / ポンプ単独運転）：`__________________`
- **引き継がれたオープンな作業許可証（PTW）と失効刻限**：`______________`
- **引き継がれた未解決インシデントと担当責任者**：`______________________`
- **本日の変更作業ウィンドウと指名されたリスク受諾者**：`________________`

---

## 2. 承認された作業および保守

- **定常シフト点検ルーチン（SOP）の完了**：`[ YES / NO ]`
- **実施された個別侵襲作業（承認済みMOPのみ）**：
 - 作業1：対象タグ：`_________` 作業範囲：`_________________` MOP番号：`_______`
 - 作業2：対象タグ：`_________` 作業範囲：`_________________` MOP番号：`_______`
- **本日発行された作業許可証と正確な失効刻限**：
 - PTW番号：`_________` 作業場所：`____________` 終了刻限：`___________`
- **LOTOゼロエネルギー検証の完了（施錠南京錠ID）**：`___________________`
- **工具を当てる前に現場で重要予備品を目視確認したか**：`[ YES / NO ]`
- **本日実施された変更作業**：
 - 資産タグ：`____________` 旧パラメータ：`_________` 新設定：`___________`
 - リスク受諾者氏名：`__________________` CAB承認番号：`_______________`
 - ウィンドウ開始前に切り戻し計画を検証したか：`[ YES / NO ]`
- **監視室ボードに異常運転状態を掲示したか**：`[ YES / NO ]`
- **構内の外部ベンダー**：
 - ベンダー社名：`______________` 専任社内ホスト：`__________________`
 - 作業は書面の範囲内に厳格に維持されたか：`[ YES / NO ]`

---

## 3. 物理シフト巡回点検

- **走破された巡回点検ルート**：`ステーション1からステーション6まで完了`
- **巡回開始時刻**：`________` **完了時刻**：`________`
- **巡回技術員氏名**：`________________________________________________`
- **ステーション1（特高・高圧開閉設備）**：SF6ガス圧正常 `[Y/N]` | スプリング蓄勢完了 `[Y/N]` | 直流母線電圧：`____ V`
- **ステーション2（変圧器室）**：巻線最高温度：`____ °C` | 電磁音正常 `[Y/N]` | 油面計：`____`
- **ステーション3（UPS・蓄電池）**：環境温度：`____ °C` | 浮動充電電圧：`____ V` | 膨張・漏液ゼロ `[Y/N]`
- **ステーション4（熱源プラント）**：アプローチ温度：`____ K` | 油圧：`____ bar` | インバータ振動正常 `[Y/N]`
- **ステーション5（CDUステーション）**：TCS供給圧力：`____ MPa` | 屈折計濃度：`____ % PG` | 受皿乾燥 `[Y/N]`
- **ステーション6（AIホワイトスペース）**：アイル差圧：`____ Pa` | PDU最高熱画像温度：`____ °C` | 継手完全乾燥 `[Y/N]`
- **退室前に正式なCMMS台帳へ不具合を登録したか**：`[ YES / 欠陥なし ]`
- **巡回中に契約SLAは完全に維持されていたか**：`[ YES / NO ]`

---

## 4. 障害およびエスカレーション日誌

- **インシデントステータス**：`[ なし / 単なる警報 / アクティブ障害 ]`
- **重大度分類**：`[ P1 - クリティカル / P2 - メジャー / P3 - マイナー ]`
- **障害検知時刻**：`HH:MM:SS UTC`
- **目視・計測された物理的症状（事実のみ）**：`________________________`
- **EOP実行および安全状態確立時刻**：`HH:MM:SS UTC`
- **顧客通知送信時刻**：`HH:MM:SS UTC（検知後15分以内）`
- **確認：顧客通知から推測的仮説を完全に排除したか**：`[ YES / NO ]`
- **障害の収束状況**：`[ 解決・復旧 / 次シフトへ持ち越し ]`
- **事象から導出された単一の担当者付き是正措置**：`_____________________`
 - 是正措置担当者：`____________________` 完了期日：`__________________`

---

## 5. 容量および冗長性の統制

- **契約上販売された電力容量**：`_______ kW`（契約条項：`________________`）
- **現在消費中の実効電力**：`_______ kW`（課金メーター確認時刻：`_______`）
- **2N電源冗長ルールの監査**：
 - A系統フィーダー／母線負荷率：`_______ %`（45.0%以下であること）
 - B系統フィーダー／母線負荷率：`_______ %`（45.0%以下であること）
- **二次冷却ループ水力容量**：
 - CDU熱負荷：`_______ kW`（PHE定格の83%以下であること）
 - 二次側流量：`_______ LPM` | 供給液温：`_______ °C`
- **最悪の単一故障発生後の残余容量**：
 - 計算値：`_______ kW`（技術検討書日付：`___________`）
 - 状態：`[ 検討書により確認済み / 未知 ]`
- **未検証の通電・増設要求を拒否したか**：`[ YES / 要求なし ]`

---

## 6. シフト終了のクローズと署名

- **すべての保守ウィンドウは完了または担当者付きで一時停止されたか**：`[ YES / NO ]`
- **中央監視室ボードから異常運転状態の掲示を解除したか**：`[ YES / NO ]`
- **次シフトへの引き継ぎドキュメントを準備したか**：`[ YES / NO ]`
- **あなたが胸を張って署名できる単一の拘束力ある言明**：
 > *「私は自らの専門技術ライセンスに基づき、本シフト中においてすべての重要受配電および冷却インフラが契約SLAの境界内で稼働したこと、すべての作業が承認手順に基づき未記録の縮退なく実行されたこと、および記録されたすべての不具合に明確な主担当者が割り当てられていることを証明する。」*

- **当直管理者署名**：`_________________________________________________`
- **ライセンス／資格認定番号**：`______________________________________`
- **日付および正確な署名刻限**：`______________________________________`
