英語版をAI補助で翻訳した。

# 12. 規格名、参照文献、著作権表示

プロフェッショナルな運用チームは、学術的・法的に厳密な正確さをもって情報源を引用する。私たちは公刊され、査読を経たエンジニアリング標準、法定安全規格、および拘束力ある商用契約に基づいて設備を運用する。

## 権威あるエンジニアリング標準および法規

個別作業手順書（MOP）、緊急対応手順書（EOP）、またはSLA納品実績報告書を作成する際は、以下の公的規格名を直接引用せよ：

1. **電気安全および設備工事規準**：
 - **NFPA 70E (2024年版)**：*Standard for Electrical Safety in the Workplace（職場における電気安全規格）*。活線作業許可、アークフラッシュリスク評価、接近限界距離、およびPPEカテゴリーを規定。
 - **NFPA 70 (2023年版)**：*National Electrical Code (NEC: 全米電気工事規程)*。過電流保護、接地、ボンディング、および重要運用電源システム（COPS, 第708条）を規定。
 - **IEEE Standard 1584-2018**：*IEEE Guide for Performing Arc-Flash Hazard Calculations（アークフラッシュハザード計算指針）*。入射エネルギー計算およびアークフラッシュ境界モデリングを規定。
 - **OSHA 29 CFR 1910.147**：*The Control of Hazardous Energy (Lockout/Tagout: 危険エネルギーの制御)*。ゼロエネルギー状態の物理隔離と検証に関する法的規制。

2. **熱環境および省エネルギー指針**：
 - **ASHRAE TC 9.9 (第5版、2021年)**：*Thermal Guidelines for Data Processing Environments（情報処理環境における熱指針）*。空冷機器（クラスA1〜A4）および液冷ハードウェア（クラスW1〜W5 / W27〜W45）の推奨および許容環境基準を規定。
 - **ASHRAE Standard 90.4-2022**：*Energy Standard for Data Centers（データセンター省エネルギー基準）*。空調系および受配電系のエネルギー効率性能基準（MLC: 機械負荷コンポーネント、ELC: 電気損失コンポーネント）を規定。

3. **施設計画・運用持続可能性**：
 - **Uptime Institute Tier Standard**：*Operational Sustainability (2020年版: 運用の持続可能性)*。Tier IからTier IVまでのトポロジーにおける運用行動、保守管理、要員配置、およびリスク軽減手法を規定。
 - **TIA-942-B (2017年 / 2020年追補)**：*Telecommunications Infrastructure Standard for Data Centers（データセンター通信インフラ規格）*。建築、電気、機械、物理セキュリティの冗長性レベル（Rated 1〜Rated 4）を規定。

4. **サービスマネジメントおよび事業継続性**：
 - **ISO/IEC 20000-1:2018**：*Information technology — Service management — Part 1: Service management system requirements（ITサービスマネジメントシステム要求事項）*。公式変更管理、障害処理、およびサービス提供を規定。
 - **ISO 22301:2019**：*Security and resilience — Business continuity management systems — Requirements（事業継続マネジメントシステム要求事項）*。運用の災害復旧およびインシデントエスカレーションの枠組み。
 - **ISO 55001:2014**：*Asset management — Management systems — Requirements（アセットマネジメントシステム要求事項）*。重要物理インフラ資産の体系的ライフサイクル管理。

5. **現場運用指針（OpenVikingリポジトリ）**：
 - **DCFG-SOP-WHITESPACE-01**：*ITホワイトスペース物理シフト巡回運用指針*。五感による巡回点検、PDU熱画像走査、キャッピング差圧検証、クイックディスコネクト漏液監査を規定。
 - **DCFG-SOP-LIQUID-01**：*液冷インフラおよびCDU運用指針*。一次・二次ループ水力圧力（0.15〜0.90 MPa）、ポンプ差圧限界（< 1.0 bar）、プレート熱交換器アプローチ判定基準（< 8.0 K）、プロピレングリコール屈折計測定（25.0 wt%）、および純水補給水質基準を規定。

## 著作権表示

この本は、本番データセンターのシフトを管理するための運用哲学を提示し、改ざん不能な一日管理シートを提供するものである。いかなるサードパーティの講習テキスト、商用製品マニュアル、独占的規格の公式要約、翻訳、抄録でもない。

本書に記載されているすべての商標、サービスマーク、資格名、および規格識別子は、それぞれの権利者に帰属する知的財産である：
- *CDFOM*、*CDCS*、*EPI* は Enterprise Privacy Institute / Enterprise PRATA Pte Ltd の商標または登録商標である。
- *ITIL* は AXELOS Limited の登録商標である。
- *Uptime Institute* および *Tier Standard* は Uptime Institute, LLC の登録商標である。
- *ASHRAE* は American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. の登録商標である。
- *NFPA* は National Fire Protection Association の登録商標である。
- *Danfoss* および *FD83* は Danfoss A/S の商標である。
- *NVIDIA*、*NVLink*、*NVL72* は NVIDIA Corporation の商標である。

これらの名称の言及は、フェアユースの法理に基づき、同定、引用、および教育的準拠の目的のみに使用されている。記載されたいかなる企業や組織による後援、承認、提携、認証を意味するものではない。

## 記録する決定

- 現場手順書に引用されているすべての標準規格の正確な版数と発行年。
- 著作権で保護された規格の文面や顧客の機密データがシフト日誌に転記されていないことの確認。
- 現場運用スタッフに対する現在有効な資格取得および教育訓練計画。

## 物理的責任分界（デマーケション）と定量的シフト監査プロトコル

シフト運用管理者は、設備の物理的境界（Ring 1: 受電・外構、Ring 2: 中央熱源・特高変電、Ring 3: ホール配電・二次CDU、Ring 4: 顧客ラック内部）における責任分界点（`DEMARC`）を厳格に維持し、以下の定量的監査基準を当日シート（Day Sheet）に記録しなければならない。

| シフト監査領域 | 監視・計測パラメータ | 正常運用エンベロープ | 即時介入・作業中止（Stop Work）閾値 |
| :--- | :--- | :--- | :--- |
| **2N受配電系統の負荷率上限** | バスA / バスB 定常負荷率 ($P_{\text{bus}} / P_{\text{rated}}$) | $\le 45.0\%$（片系喪失時 $\le 90.0\%$） | $> 45.0\%$ での新規ラック通電要求の即時拒絶 |
| **二次冷却ループ（CDU）水理・化学** | 供給圧力 $P_{\text{sup}}$、アプローチ温度 $\Delta T_{\text{PHE}}$、PG濃度 | $0.15\sim 0.90\,\text{MPa}$, $\Delta T_{\text{PHE}} \le 8.0\,\text{K}$, PG $25.0\% \pm 1.0\%$ | 差圧 $> 1.0\,\text{bar}$、導電率 $> 10\,\mu\text{S/cm}$、またはカプラー液滴 |
| **作業許可（PTW）とゼロエネルギー検証** | LOTO施錠、残留電荷放電、バイパス弁閉止確認 | 100% 現場ホスト同行・失効時刻前の完全復旧 | 承認MOPからの逸脱、または「ついで作業」の即時中止 |
| **インシデント時計とSLA通知** | 事象検知（$T_0$）、EOP安全状態確立、顧客第1報 | P1: $T_0 + 15\,\text{min}$ 以内に事実のみ通知 | 未確認の推測（仮説）の通知文への混入禁止 |
