영어판을 AI 보조로 번역한 것이다.

# 1. 오늘 관리자가 소유하는 것

설계, 고객의 애플리케이션 소프트웨어, 벤더의 공장 보증을 한꺼번에 소유하려는 관리자는 그중 아무것도 소유하지 못한다. 오늘 당신이 소유하는 것은 시설의 운영 상태, 설비를 만질 수 있는 사람들, 그리고 수행된 작업에 대한 변경 불가능한 기록이다.

고객의 분산 데이터베이스가 클러스터 간에 데이터를 올바르게 샤딩하는지 여부는 당신의 책임이 아니다. 당신이 소유하는 것은 고객에게 판매한 이중 전원 공급선, 냉각 루프 유량, 물리적 보안 경계가 계약상 서명된 매개변수 내에서 엄격히 유지되었는지 여부이다. 계약서에 규정되지 않은 사항에 대해 일일 운영 로그에서 마음대로 약속을 지어내지 마라. 전화 회의에서 소리를 지르는 고객 기술 이사는 새로운 계약 조항이 아니다.

플랜트 재설계 역시 당신의 소유가 아니다. 수배전반이나 2차 냉각 루프의 고장 모드를 바꾸는 변경은 전문가 검토, 보호계전기 정정 협조 검토, 경영진 승인이 필요한 자본 투자 엔지니어링 프로젝트(CAPEX)이다. 일일 운영팀이 이를 제안할 수는 있다. 그러나 정기 유지보수 윈도우에 몰래 끼워 넣고 "일상적인 운영상 미세 조정"이라고 부르는 것은 절대 용납되지 않는다. 작업에 단선결선도(SLD)나 배관 계장도(P&ID)를 다시 그리는 과정이 필요하다면 그것은 오늘의 유지보수가 아니다. 즉시 공구를 멈춰라.

안내 데스크 벽에 걸린 액자 속 인증서도 당신이 소유하는 것이 아니다. ISO 9001 현판, Uptime Institute Tier IV 설계 인증서, 기업 지속가능성 표창은 오늘 교대가 유능하게 운영되었다는 증거가 아니다. 증거는 당일 시트다. 현장에 있는 유자격 운전원의 이름, 활성 작업허가서, 기록된 물리적 순회 점검, 그리고 은폐를 거부한 장애 기록이 증거다.

## 첫 30분

원격 측정 대시보드를 열거나 이메일을 확인하거나 커피를 마시기 전에 다음 네 가지를 먼저 정독하라:

1. **이전 교대에서 넘어온 축퇴 및 결함 상태(Impairments)**: 자동 시동이 잠긴 비상 발전기, VESDA 화재 수신반에서 비활성화된 소화 구역, 단일 펌프 바이패스로 운전 중인 2차 냉각 분배 장치(CDU), 정지형 바이패스로 운전 중인 무정전전원장치(UPS).
2. **아직 열려 있는 작업허가서와 각각의 정확한 만료 분 단위 시각**: 작업허가서(PTW)는 위험에 대한 임시 임대차 계약이다. 허가서가 06:00에 만료되었는데 외주업체가 여전히 특고압 수배전반실에 남아 있다면, 시설은 승인되지 않은 불법 상태로 가동 중인 것이다.
3. **아직 열려 있는 장애 티켓과 각 티켓의 기술 책임자**: 야간에 장애가 발생했다면 누가 기술 리드를 맡고 있으며 어떤 안전 상태가 확립되었는지 확인하라.
4. **실행 윈도우가 오늘인 변경 작업과 공식적으로 위험을 인수한 책임자**: 예정된 모든 변경 작업에 명확한 원상 복구 계획(Back-out plan)이 포함된 승인된 작업절차서(MOP)가 있는지 검증하라.

```
+-------------------------------------------------------------------------+
| 교대 전 4대 필수 확인 항목 |
| |
| [1] 활성 축퇴 결함 --> 소화설비 격리, 바이패스 밸브, UPS N-1 |
| [2] 미완료 작업허가서 --> 작업 위치, 작업 범위, 만료 타임스탬프 |
| [3] 활성 장애 티켓 --> 심각도 등급, 안전 격리 상태, 지정된 책임자 |
| [4] 오늘의 변경 작업 --> 승인된 MOP, 위험 인수자, 복구 계획 |
+-------------------------------------------------------------------------+
```

인수인계 로그에 이 네 가지 중 하나라도 누락되어 있다면 인수인계는 실패한 것이다. 무전기를 받지 마라. 로그에 서명하지 마라. 불완전한 인수인계에 서명하는 시설 관리자는 지난 12시간 동안 발생한 모든 숨겨진 결함, 비활성화된 안전 인터록, 기록되지 않은 설비 트립의 책임을 고스란히 떠안게 된다.

네 가지 항목을 검토한 후에는 외주업체나 계약자가 정문에 도착하기 전에 오늘 작업이 실제로 일어날 물리적 현장을 직접 걸어라. 대상 배전반, 격리 밸브, 서비스 통로를 점검하라. 현장의 물리적 조건으로 인해 서면 절차서대로 장비를 안전하게 격리할 수 없다면 절차서가 틀린 것이다. 작업을 취소하라. 장비를 이미 분해해 놓고 나서야 수동 격리 밸브가 고착되어 있거나 바이패스 차단기가 자물쇠로 잠겨 있다는 사실을 뒤늦게 발견해서는 안 된다.

오전의 분주함이 시작되기 전에 오늘 하루를 구속할 단 하나의 문장을 작성하라. 전문적인 시설에서 그 문장은 의도적으로 지루하고 확고해야 한다:
> *"중요 전력 및 냉각 인프라는 계약된 SLA 허용 범위 내에서 완벽하게 유지되었으며, 모든 승인된 유지보수 작업은 승인된 MOP에 따라 서비스 중단 없이 완료되었고, 현장에 기록되지 않은 결함 상태는 존재하지 않는다."*

교대 마감 시점에 이 정확한 문장에 서명할 수 없다면, 경영진 대시보드가 온통 초록색으로 빛나고 있을지라도 그날의 운영은 실패한 것이다.

## 위임하지 않는 것

밸브 핸들을 돌리거나 480V 차단기를 인출하거나 백 필터의 차압을 측정하는 일은 위임할 수 있다. 그러나 다음 세 가지는 절대로 위임해서는 안 된다:
- 시설이 여전히 계약상 SLA 범위 내에서 가동되고 있다는 판단.
- 본선에 영향을 줄 수 있는 변경 윈도우의 개시 승인.
- 고객에게 장애 통보를 공식 발송한다는 결정.

이 세 가지 책임은 오직 당직 유자격 운영 관리자, 또는 교대 근무 명부에 서면으로 공식 지정된 대리인에게만 귀속된다. 사내 메신저 채팅방은 공식 지정 대리인이 아니다.

## 기록할 결정

- 정확한 계약서 명칭과 조항 번호로 인용된 오늘의 운영 서비스 기준.
- 오늘 고객에게 명시적으로 약속하지 않겠다고 선언한 경계.
- 인수인계 시 4대 확인 항목: 확인 완료 또는 누락 결함 표기.
- 교대 마감 시 서명하고자 하는 구속력 있는 최종 마감 선언문.
