영어판을 AI 보조로 번역한 것이다.

# 12. 표준 명칭, 참조 문헌 및 저작권 표기

전문적인 운영팀은 학술적·법적으로 엄밀한 정확성을 가지고 출처를 인용한다. 우리는 공표되고 동료 검토를 거친 엔지니어링 표준, 법정 안전 법규, 구속력 있는 상업적 계약에 입각하여 설비를 운영한다.

## 권위 있는 엔지니어링 표준 및 법규

개별작업절차서(MOP), 비상대응절차서(EOP), 또는 계약 SLA 이행 보고서를 작성할 때 다음의 권위 있는 표준 명칭을 직접 인용하라:

1. **전기 안전 및 설비 시공 규정**:
 - **NFPA 70E (2024년판)**: *Standard for Electrical Safety in the Workplace (직장 전기 안전 표준)*. 활선 작업 허가, 아크 플래시 위험성 평가, 접근 경계 거리, PPE 등급을 규정.
 - **NFPA 70 (2023년판)**: *National Electrical Code (NEC: 미국 전기공사규정)*. 과전류 보호, 접지, 본딩, 중요 운영 전력 계통(COPS, 제708조)을 규정.
 - **IEEE Standard 1584-2018**: *IEEE Guide for Performing Arc-Flash Hazard Calculations (아크 플래시 위해성 계산 지침)*. 입사 에너지 계산 및 아크 플래시 경계 모델링을 규정.
 - **OSHA 29 CFR 1910.147**: *The Control of Hazardous Energy (Lockout/Tagout: 위험 에너지의 통제)*. 영(0) 에너지 상태 물리적 격리 및 검증에 관한 연방 법정 요구조건.

2. **열 환경 및 에너지 절약 지침**:
 - **ASHRAE TC 9.9 (제5판, 2021년)**: *Thermal Guidelines for Data Processing Environments (데이터 처리 환경 열 지침)*. 공랭식 장비(클래스 A1~A4) 및 수랭식 하드웨어(클래스 W1~W5 / W27~W45)의 권장 및 허용 환경 범위를 규정.
 - **ASHRAE Standard 90.4-2022**: *Energy Standard for Data Centers (데이터센터 에너지 표준)*. 기계 및 전기 에너지 효율 성능 기준(MLC: 기계 부하 구성요소, ELC: 전기 손실 구성요소)을 규정.

3. **시설 계획 및 운영 지속가능성**:
 - **Uptime Institute Tier Standard**: *Operational Sustainability (2020년판: 운영 지속가능성)*. Tier I부터 Tier IV 토폴로지 전반의 운영 행동, 유지보수 관리, 인력 배치, 위험 완화 기법을 규정.
 - **TIA-942-B (2017년 / 2020년 추록)**: *Telecommunications Infrastructure Standard for Data Centers (데이터센터 통신 인프라 표준)*. 건축, 전기, 기계, 물리 보안 이중화 수준(Rated 1~Rated 4)을 규정.

4. **서비스 관리 및 비즈니스 연속성**:
 - **ISO/IEC 20000-1:2018**: *Information technology — Service management — Part 1: Service management system requirements (IT 서비스 관리 시스템 요구사항)*. 공식 변경 관리, 장애 처리, 서비스 제공을 규정.
 - **ISO 22301:2019**: *Security and resilience — Business continuity management systems — Requirements (비즈니스 연속성 관리 시스템 요구사항)*. 운영 재해 복구 및 장애 에스컬레이션 프레임워크.
 - **ISO 55001:2014**: *Asset management — Management systems — Requirements (자산 관리 시스템 요구사항)*. 중요 물리 인프라 자산의 체계적 수명주기 관리.

5. **현장 운영 지침 (OpenViking 리포지토리)**:
 - **ALZJ-YW-2.6XZ02**: *IT 화이트스페이스 물리 순회 점검 운영 지침*. 다중 감각 순회 점검, PDU 열화상 스캔, 차폐 차압 검증, 퀵 디스커넥트 누수 감사를 규정.
 - **ALZJ-YW-2.6XZ10**: *액체 냉각 인프라 및 CDU 운영 지침*. 1차/2차 루프 수력 압력(0.15~0.90 MPa), 펌프 차압 한계(< 1.0 bar), 판형 열교환기 어프로치 판정 기준(< 8.0 K), 프로필렌 글리콜 굴절계 측정(25.0 wt%), 역삼투 순수 보충 수질 기준을 규정.

## 저작권 표기

이 책은 프로덕션 데이터센터 교대를 관리하기 위한 운영 철학을 교육하고 변경 불가능한 일일 마스터 시트를 제공한다. 제3자의 교육 강좌, 상업 제품 매뉴얼, 독점 표준의 공식 요약본이나 번역본이 아니다.

본서에 언급된 모든 상표, 서비스표, 자격증 명칭, 표준 식별자는 해당 권리자의 지식재산이다:
- *CDFOM*, *CDCS*, *EPI*는 Enterprise Privacy Institute / Enterprise PRATA Pte Ltd의 상표 또는 등록상표다.
- *ITIL*은 AXELOS Limited의 등록상표다.
- *Uptime Institute* 및 *Tier Standard*는 Uptime Institute, LLC의 등록상표다.
- *ASHRAE*는 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.의 등록상표다.
- *NFPA*는 National Fire Protection Association의 등록상표다.
- *Danfoss* 및 *FD83*은 Danfoss A/S의 상표다.
- *NVIDIA*, *NVLink*, *NVL72*는 NVIDIA Corporation의 상표다.

이러한 명칭의 언급은 공정 이용 법리에 입각하여 순수한 식별, 인용, 교육적 준수 목적만을 위한 것이다. 언급된 기업이나 기관에 의한 후원, 보증, 제휴, 인증을 일체 암시하지 않는다.

## 기록할 결정

- 현장 절차서에 인용된 모든 표준 규격의 정확한 개정판과 발행 연도.
- 저작권 보호 표준 문안이나 고객 기밀 데이터가 교대 로그에 복사되지 않았음의 확인.
- 현장 운영 인력에 대한 현행 공인 자격 취득 및 교육 훈련 계획.

## 물리적 책임 분계(Demarcation) 및 정량적 교대 감사 프로토콜

교대 운영 관리자는 설비의 물리적 경계(Ring 1: 수전·외곽, Ring 2: 중앙 열원·특고압 변전, Ring 3: 홀 배전·2차 CDU, Ring 4: 고객 랙 내부)에서 책임 분계점(`DEMARC`)을 엄격히 유지하고, 다음의 정량적 감사 기준을 일일 시트(Day Sheet)에 기록해야 한다.

| 교대 감사 영역 | 감시·계측 파라미터 | 정상 운영 엔벨로프 | 즉시 개입·작업 중지(Stop Work) 임계값 |
| :--- | :--- | :--- | :--- |
| **2N 수배전 계통 부하율 상한** | 버스 A / 버스 B 정상 부하율 ($P_{\text{bus}} / P_{\text{rated}}$) | $\le 45.0\%$ (단일 계통 상실 시 $\le 90.0\%$) | $> 45.0\%$ 상태에서 신규 랙 통전 요청 즉시 거부 |
| **2차 냉각 루프(CDU) 수리·화학** | 공급 압력 $P_{\text{sup}}$, 접근 온도 $\Delta T_{\text{PHE}}$, PG 농도 | $0.15\sim 0.90\,\text{MPa}$, $\Delta T_{\text{PHE}} \le 8.0\,\text{K}$, PG $25.0\% \pm 1.0\%$ | 차압 $> 1.0\,\text{bar}$, 전도도 $> 10\,\mu\text{S/cm}$ 또는 커플러 누수 |
| **작업 허가(PTW) 및 제로 에너지 검증** | LOTO 시건, 잔류 전하 방전, 바이패스 밸브 폐쇄 확인 | 100% 현장 호스트 동행·만료 시각 전 완전 복구 | 승인된 MOP 이탈 또는 '겸사겸사 작업' 즉시 중지 |
| **인시던트 시계 및 SLA 통지** | 이벤트 감지($T_0$), EOP 안전 상태 확립, 고객 1차 통지 | P1: $T_0 + 15\,\text{min}$ 이내 물리적 사실만 통지 | 미확인 추측(가설)의 통지문 포함 절대 금지 |
