แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 0. วิธีใช้หนังสือเล่มนี้

หนังสือเล่มนี้เขียนขึ้นสำหรับผู้ที่ต้องบริหารจัดการวันหนึ่งวันของศูนย์ข้อมูล มันคือเรื่องของกะการทำงาน งานที่ได้รับอนุญาตให้เกิดขึ้น สิ่งที่เกิดข้อผิดพลาด และประโยคที่คุณยังคงสามารถยืนยันได้อย่างถูกต้องตามกฎหมายเมื่อสิ้นสุดวัน

นี่ไม่ใช่หลักสูตรการปฏิบัติการสิ่งอำนวยความสะดวกศูนย์ข้อมูล และไม่ใช่สิ่งทดแทนการเข้าอบรมหลักสูตรดังกล่าว Certified Data Centre Facilities Operations Manager (CDFOM) และ Certified Data Centre Facilities Operations Specialist (CDCS) เป็นชื่อหลักสูตร หนังสือเล่มนี้ไม่ได้นำสไลด์บรรยาย แบบฝึกหัดปรนัย หรือข้อสอบของหลักสูตรเหล่านั้นมาเล่าซ้ำ หากคุณต้องการประกาศนียบัตรเหล่านั้นสำหรับเกณฑ์การคัดเลือกผู้รับเหมาของลูกค้า ให้ไปลงทะเบียนเรียนกับองค์กรที่เป็นเจ้าของหลักสูตรโดยตรง

นี่ไม่ใช่สำเนาของคลังการจัดการบริการ มาตรฐานความปลอดภัย มาตรฐานการออกแบบ หรือระเบียบความปลอดภัยในการทำงาน ITIL, ISO/IEC 20000, ISO 22301, ISO 55001, NFPA 70E และ OSHA 1910 ล้วนมีชื่อและฉบับปรับปรุงอย่างเป็นทางการ จงอ้างอิงถึงเอกสารเหล่านั้น อย่าคัดลอกมาแปะ ผู้จัดการที่คัดลอกข้อความระเบียบองค์กรหนาหกสิบหน้ามาใส่ในแฟ้มงานประจำกะไม่ได้บริหารจัดการศูนย์ข้อมูล เขาเพียงแค่สร้างกำแพงกระดาษขึ้นมาเพื่อหลบซ่อนตัวในยามที่ชิลเลอร์ทริปเท่านั้น

หนังสือเล่มก่อนๆ ในชุดคู่มือภาคสนามนี้หยุดอยู่ที่เครื่องจักร ไฟล์ ข้อมูลการทดสอบ หรือแบบจำลอง:
- เล่ม 01 สร้างโหลดแบงก์แบบของเหลวและติดตั้งเครื่องมือวัดบนท่อแมนิโฟลด์
- เล่ม 02 อ่านรายงานสรุปฉับพลันทางความร้อนและชลศาสตร์
- เล่ม 03 ดำเนินการตรวจสอบการทดสอบระบบทั้ง 7 แผ่นงาน
- เล่ม 04 ตรวจสอบแบบจำลองพลศาสตร์ของไหลเชิงคำนวณ (CFD) เทียบกับการวัดทางกายภาพจริง

หนังสือเล่มนี้เริ่มต้นขึ้นเมื่อวิศวกรผู้ทดสอบระบบได้เก็บกระเป๋าเพลิแกนกลับไปแล้ว โหลดแบงก์ชั่วคราวถูกยกขึ้นรถบรรทุกเรียบร้อยแล้ว เซิร์ฟเวอร์ไอทีทำงานภายใต้โหลดจริง และจะต้องมีใครสักคนถูกตำหนิหากห้องข้อมูลเกิดดับมืดลง

```
+-----------------------------------------------------------------------------+
| วงจรชีวิตของกะการทำงานศูนย์ข้อมูล |
| |
| [07:00] การเดินตรวจร่วมกะเข้า-กะออก (30 นาที, 6 สถานีตรวจสอบทางกายภาพ) |
| | |
| [07:30] ประตูส่งมอบกะ (ลงนามแผ่นงานประจำวัน: ความบกพร่อง, ใบอนุญาต, MOP) |
| | |
| [08:00] ตรวจสอบเทเลเมทรีพื้นฐานช่วงเช้า & ตรวจสอบถาดรองน้ำหยด / การรั่วซึม |
| | |
| [10:00] ช่วงเวลาบำรุงรักษาที่ได้รับอนุญาต (ดำเนินการตาม MOP, LOTO, ผู้คุม) |
| | |
| [14:00] การตรวจรอบลึกช่วงบ่าย (เสียง, ภาพถ่ายความร้อน IR, รีแฟรคโตมิเตอร์) |
| | |
| [18:30] การตรวจสอบก่อนปิดกะ: เคลียร์ใบอนุญาต, ตรวจสอบการคืนค่าปกติของระบบ |
| | |
| [19:00] ประโยคปิดกะ: คำแถลงผูกพันเดี่ยวที่ยืนยันการดำเนินงานของวัน |
+-----------------------------------------------------------------------------+
```

![Shift Lifecycle and Handover Architecture](../figures/fig-01-shift-lifecycle-and-handover.png)

เมื่อคุณทำงานเสร็จในแต่ละวัน คุณต้องสามารถส่งมอบแผ่นงานประจำวัน (day sheet) หนึ่งแผ่น ซึ่งระบุว่าใครเข้ากะบ้าง งานใดได้รับอนุญาต สิ่งใดเปลี่ยนแปลงไป สิ่งใดที่คุณได้เดินตรวจสอบจริงทางกายภาพ สิ่งใดล้มเหลว และสิ่งใดที่คุณจะไม่รับปาก มันอยู่ในบทที่ 10 และใน `sheets/day.md` หากคุณเป็นผู้จัดการที่เข้ากะในเช้าวันพรุ่งนี้ จงเริ่มต้นที่นั่น

## สิ่งที่คุณสามารถคัดลอกได้

คุณสามารถคัดลอกหัวข้อในแผ่นงานไปใส่ในสมุดบันทึกการปฏิบัติการหรือซอฟต์แวร์การจัดการไซต์ของคุณได้ แต่คุณต้องไม่คัดลอกข้อความจากหนังสือเล่มนี้ไปใส่ในข้อตกลงระดับการให้บริการ (SLA) ของลูกค้าแล้วเรียกมันว่าเป็นกฎเกณฑ์การดำเนินงานของพวกเขา ศูนย์ข้อมูลแต่ละแห่งมีใบอนุญาตปฏิบัติการ กรอบเวลาแจ้งเตือนตามสัญญา และเส้นทางการแจ้งเตือนเหตุฉุกเฉินเฉพาะตัว หนังสือเล่มนี้บอกคุณว่าเอกสารเหล่านั้นต้องบังคับใช้สิ่งใด มันไม่ได้เข้าไปแทนที่เอกสารเหล่านั้น

## การตัดสินใจที่ต้องบันทึก

- ประโยคผูกพันเดี่ยวที่วันนั้นได้รับอนุญาตให้ยืนยันได้
- มาตรฐาน กฎหมาย หรือสัญญาที่คุณจะอ้างอิงด้วยชื่อและฉบับพิมพ์ ไม่ใช่การคัดลอกแปะ
- แผ่นงานประจำวันที่คุณจะลงนามด้วยตนเองก่อนที่จะส่งมอบวิทยุสื่อสารให้แก่กะถัดไป
