แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 2. บุคลากรในกะการทำงาน

ศูนย์ข้อมูลไม่ได้ทำงานได้ด้วยซอฟต์แวร์เทเลเมทรี แต่มันทำงานได้ด้วยสมรรถนะ ใบอนุญาตตามกฎหมาย และวินัยทางกายภาพของช่างเทคนิคที่เดินอยู่บนพื้นอาคาร หากคุณไม่ทราบคุณสมบัติที่แน่นอนของบุคคลที่ถือกุญแจหลัก คุณก็ไม่ได้เป็นผู้ควบคุมศูนย์ข้อมูลแห่งนี้

```
+-----------------------------------------------------------------------------+
| เกณฑ์คุณสมบัติบุคลากรและขอบเขตงานในกะ |
| |
| บทบาท ใบอนุญาต/วุฒิบัตรที่ต้องมี ขอบเขตงานที่ได้รับอนุญาต |
| ------------------ ---------------------------- ----------------------- |
| ผู้จัดการเวรปฏิบัติการ CDFOM / ใบอนุญาตควบคุมอาคาร SLA โดยรวม & ใบอนุญาตงาน |
| หัวหน้าช่างไฟฟ้า ใบอนุญาตไฟฟ้าแรงสูง/แรงต่ำ สวิตช์เกียร์, หม้อแปลง |
| ผู้เชี่ยวชาญหล่อเย็น ใบอนุญาตทำความเย็น/ปรับอากาศ ชิลเลอร์, CDU, ไกลคอล |
| ช่างเทคนิคประจำกะ วุฒิบัตรปฏิบัติการศูนย์ข้อมูล เดินตรวจ, เทเลเมทรี, บันทึก|
| เจ้าหน้าที่ความปลอดภัย จป.วิชาชีพ / ปฐมพยาบาล/CPR กำกับดูแลผู้รับเหมา, LOTO|
+-----------------------------------------------------------------------------+
```

## ข้อกำหนดด้านใบอนุญาตและกฎหมาย

ในศูนย์ข้อมูล AI ความหนาแน่นสูงที่ติดตั้งระบบระบายความร้อนด้วยของเหลวระดับเมกะวัตต์และสถานีไฟฟ้าย่อยระดับหลายสิบเมกะโวลต์แอมแปร์ ช่างเทคนิคทั่วไปที่ไม่มีความเชี่ยวชาญเฉพาะทางถือเป็นความเสี่ยงอย่างร้ายแรง งานปฏิบัติการจำเป็นต้องมีใบรับรองตามกฎหมาย:
- **งานปฏิบัติการทางไฟฟ้า**: การสลับวงจร การดึงเข้า-ออกเบรกเกอร์ หรือการทดสอบในขณะที่มีกระแสไฟฟ้าบนสวิตช์เกียร์แรงดันปานกลาง (10kV/35kV) หรือแรงดันต่ำ (400V/480V) ต้องดำเนินการโดยช่างไฟฟ้าที่มีใบอนุญาตถูกต้องตามกฎหมายเท่านั้น
- **งานระบบหล่อเย็นและสารเคมี**: การควบคุมชิลเลอร์แบบหอยโข่ง หอหล่อเย็นอุตสาหกรรม และสถานีสูบน้ำหลัก/ทุติยภูมิ ต้องใช้ช่างเทคนิคระบบทำความเย็นที่มีใบอนุญาตด้านการจัดการสารทำความเย็นที่มีแรงดันและการบำบัดน้ำในระบบอุตสาหกรรม

ตามแนวทางปฏิบัติการของ OpenViking (`ALZJ-YW-2.6XZ10`) การปฏิบัติการระบบหล่อเย็นด้วยของเหลวที่เกี่ยวข้องกับยูนิตกระจายทุติยภูมิ (CDU) ระบบน้ำของศูนย์ข้อมูลหลัก (FWS) และแมนิโฟลด์ระดับแร็ค จำเป็นต้องผ่านการฝึกอบรมทางเทคนิคที่ผ่านการตรวจสอบเกี่ยวกับการใช้สารกำจัดจุลชีพ การวัดความเข้มข้นของไกลคอล และโปรโตคอลการควบคุมการรั่วไหล

หากช่างเทคนิคในกะไม่มีใบอนุญาตตามกฎหมายสำหรับงานสลับวงจรไฟฟ้าแรงสูง ชื่อของพวกเขาจะต้องไม่ปรากฏในใบสั่งงานสลับวงจรไฟฟ้า หากพบผู้รับเหมาที่ไม่มีใบอนุญาตเปิดประตูแผงสวิตช์บอร์ดอยู่ ให้สั่งหยุดงานทันที

## กฎสองคน (The Two-Person Rule)

ห้ามมิให้ช่างเทคนิคปฏิบัติงานสลับวงจรไฟฟ้าที่สำคัญ การดึงเบรกเกอร์แรงดันสูง หรือการตัดแยกวาล์วบนลูปหล่อเย็นหลักโดยลำพังเป็นอันขาด

กฎสองคนกำหนดให้ต้องมี:
1. **ผู้ปฏิบัติการ (The Performer)**: ช่างเทคนิคที่มีใบอนุญาตซึ่งถือระเบียบวิธีปฏิบัติงาน (MOP) ที่ได้รับอนุมัติ และเป็นผู้สัมผัสสวิตช์ควบคุม ด้ามจับเบรกเกอร์ หรือวาล์วตัดแยกทางกายภาพ
2. **ผู้ตรวจสอบ (The Checker)**: ช่างเทคนิคที่มีคุณสมบัติเท่าเทียมกันซึ่งยืนอยู่ด้านหลังผู้ปฏิบัติการ ถือเอกสารขั้นตอนที่พิมพ์ออกมา อ่านแต่ละขั้นตอนด้วยเสียงดัง ยืนยันป้ายชื่ออุปกรณ์ (เช่น ยืนยันว่าป้ายเบรกเกอร์ `SWG-01-4A` ตรงกับใบสั่งงานก่อนดึงเบรกเกอร์) และพร้อมสำหรับการสั่งหยุดฉุกเฉินตลอดเวลา

หน้าที่เดียวของผู้ตรวจสอบในระหว่างการทำงานคือการตรวจสอบความถูกต้องและความปลอดภัย หากผู้ปฏิบัติการเอื้อมมือไปยังด้ามเบรกเกอร์ผิดตัว หรือหมุนวาล์วผิดลำดับ ผู้ตรวจสอบมีอำนาจเด็ดขาดในการสั่งหยุดการทำงานทันที

```
+-------------------------------------------------------------------------+
| กฎสองคน |
| |
| +------------------+ +------------------+ |
| | ผู้ตรวจสอบ | | ผู้ปฏิบัติการ | |
| | ถือแผ่นงาน MOP | | สัมผัสสวิตช์ | |
| | อ่านขั้นตอนเสียงดัง| ---------> | ชี้ไปที่ป้ายชื่อ | |
| | ตรวจเช็กป้ายแท็ก| | ลงมือปฏิบัติ | |
| | มีอำนาจสั่งหยุด | | รายงานสถานะ | |
| +------------------+ +------------------+ |
+-------------------------------------------------------------------------+
```

## อำนาจสั่งหยุดงาน (Stop Work Authority: SWA)

ทุกคนที่ก้าวเข้ามาในศูนย์ข้อมูล—ตั้งแต่วิศวกรผู้อำนวยการฝ่ายปฏิบัติการอาวุโสไปจนถึงช่างฝึกหัดดึงสายไฟ—ล้วนมีอำนาจสั่งหยุดงาน (SWA) อย่างเต็มที่และไม่มีเงื่อนไข

ต้องใช้อำนาจสั่งหยุดงานทันทีเมื่อ:
- สภาพทางกายภาพหน้างานเบี่ยงเบนไปจากสมมติฐานที่เขียนไว้ใน MOP
- มีสัญญาณเตือนภัยที่ไม่คาดคิดดังขึ้นบนระบบ BMS หรือ EPMS
- ตรวจพบหยดน้ำ แอ่งของเหลว หรือกลิ่นสารเคมีที่ผิดปกติใกล้กับอุปกรณ์ไฟฟ้า
- แผงกั้นเพื่อความปลอดภัย อุปกรณ์คุ้มครองความปลอดภัยส่วนบุคคล (PPE) หรือกุญแจ LOTO สูญหายหรือชำรุด
- ผู้ปฏิบัติงานเกิดความสับสนหรือไม่แน่ใจเกี่ยวกับขั้นตอนต่อไป

เมื่อมีการประกาศใช้อำนาจสั่งหยุดงาน:
1. ปรับเปลี่ยนอุปกรณ์ให้อยู่ในสภาวะปลอดภัยและเสถียรที่ใกล้ที่สุดตามที่ระบุไว้ในขั้นตอนทันที
2. วางเครื่องมือลง ห้ามขยับวาล์วหรือสวิตช์ใดๆ เพิ่มเติม
3. เรียกผู้จัดการเวรปฏิบัติการมายังสถานที่ทำงาน
4. เริ่มงานใหม่ได้ต่อเมื่อข้อสงสัยได้รับการแก้ไขและบันทึกเป็นลายลักษณ์อักษรลงในใบอนุญาตแล้วเท่านั้น

ห้ามตำหนิ ลงโทษ หรือตั้งคำถามต่อช่างเทคนิคหรือผู้รับเหมาที่ใช้อำนาจสั่งหยุดงานด้วยเจตนาสุจริต วัฒนธรรมของศูนย์ข้อมูลที่ช่างเทคนิคลังเลที่จะสั่งหยุดงานเพราะแรงกดดันด้านเวลาคือศูนย์ข้อมูลที่กำลังรอคอยหายนะไฟฟ้าดับระดับเมกะวัตต์

## การเดินตรวจร่วม 30 นาที

อย่าส่งมอบกะขณะนั่งอยู่หลังโต๊ะในห้องควบคุม การส่งมอบกะบนโต๊ะกาแฟคือการละทิ้งหน้าที่

ผู้จัดการเวรที่กำลังจะเข้ากะและผู้จัดการเวรที่กำลังจะออกกะต้องเดินตรวจกายภาพร่วมกันเป็นเวลา 30 นาทีใน 6 โซนวิกฤตของศูนย์ข้อมูลก่อนที่จะลงนามในแผ่นงานประจำวัน:
1. **สถานีไฟฟ้าย่อยแรงดันปานกลาง**: ตรวจสอบสวิตช์เกียร์ 35kV/10kV สลักแสดงสถานะการชาร์จสปริงของเบรกเกอร์ เกจวัดความดันก๊าซ SF6 และสถานะเครื่องชาร์จแบตเตอรี่ควบคุม DC
2. **ห้องหม้อแปลง**: ตรวจสอบอุณหภูมิขดลวดหม้อแปลงชนิดแห้ง/น้ำมัน (ตรวจสอบให้แน่ใจว่า T < 90°C) การทำงานของพัดลมระบายความร้อน และฟังเสียงฮาร์มอนิกที่ผิดปกติ
3. **ห้อง UPS และแบตเตอรี่**: ตรวจสอบแรงดันลอยตัว (float voltage) ของบัส DC อุณหภูมิของแต่ละสตริง (T < 25°C) ตรวจสอบการกัดกร่อนหรือการบวมที่ขั้วแบตเตอรี่ และตรวจสอบการไหลของอากาศของพัดลมดูดอากาศไฮโดรเจน
4. **โรงทำความเย็นส่วนกลางและสถานีสูบน้ำ**: ตรวจสอบอุณหภูมิเข้าใกล้ (approach temp) ของคอนเดนเซอร์ (ΔT_approach ≤ 1.5 K) ความดันน้ำมัน ความถี่อินเวอร์เตอร์ (VFD) และการสั่นสะเทือน
5. **สถานีหล่อเย็นด้วยของเหลว CDU**: ตรวจสอบความดันฝั่งปฐมภูมิและทุติยภูมิ (0.15 - 0.90 MPa) ความดันต่างของปั๊ม (ΔP < 1.0 bar) ระดับน้ำในถังขยายตัว และตรวจสอบถาดรองน้ำหยดว่าแห้งสนิท
6. **ห้องไอทีเซิร์ฟเวอร์ AI**: เดินตรวจทางเดินลมร้อนและทางเดินลมเย็น ตรวจสอบตู้ PDU เพื่อหาจุดความร้อนสะสม ตรวจสอบความดันต่างใต้พื้นยก (ΔP ≥ 5 Pa) และตรวจสอบข้อต่อสวมเร็ว (FD83/UQD) ว่ามีรอยซึมหรือไม่

ผู้จัดการทั้งสองต้องเดินเคียงข้างกันตลอดเส้นทาง หากผู้จัดการที่กำลังจะออกกะปฏิเสธที่จะเดินตรวจหน้างาน ผู้จัดการที่เข้ากะต้องถือว่าอุปกรณ์ทั้งหมดอยู่ในสถานะที่ยังไม่ได้รับการตรวจสอบ และบันทึกการปฏิเสธนั้นลงในบันทึกส่งมอบกะ

## การตัดสินใจที่ต้องบันทึก

- รายชื่อบุคลากรประจำกะทุกคน พร้อมหมายเลขใบอนุญาตที่ได้รับการตรวจสอบและวันหมดอายุ
- การยืนยันว่าการปฏิบัติงานไฟฟ้าแรงสูงและของเหลวสำคัญเป็นไปตามกฎสองคน
- การประกาศใช้อำนาจสั่งหยุดงาน (SWA) ใดๆ ในระหว่างกะ พร้อมระบุสาเหตุและการแก้ไข
- บันทึกการเดินตรวจกายภาพร่วม 30 นาทีที่ลงนามโดยทั้งผู้จัดการที่เข้ากะและออกกะ
