แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 5. การเปลี่ยนแปลง

ความล้มเหลวร้ายแรงจนระบบศูนย์ข้อมูลดับทั้งหมดส่วนใหญ่ไม่ได้เกิดจากฟ้าผ่า แผ่นดินไหว หรือข้อบกพร่องจากโรงงานผลิตชิ้นส่วน ความล้มเหลวร้ายแรงส่วนใหญ่เกิดจากการเปลี่ยนแปลงที่ถูกจัดประเภทอย่างมักง่ายว่าเป็น "การบำรุงรักษาตามปกติ"

```
+-----------------------------------------------------------------------------+
| วงจรชีวิตการบริหารการเปลี่ยนแปลง |
| |
| [T - 72 ชม.] ทบทวนทางวิศวกรรม: ประเมินความเสี่ยง, ตรวจสอบจุดล้มเหลวเดี่ยว |
| | |
| [T - 24 ชม.] คณะกรรมการพิจารณาความเปลี่ยนแปลง (CAB) อนุมัติ: รับความเสี่ยง |
| | |
| [T - 02 ชม.] ตรวจสอบก่อนเริ่มงาน: ระบบสำรองสมบูรณ์ 100%, ไม่มีแจ้งเตือนเตือน|
| | |
| [T = 00 ชม.] เปิดช่วงเวลาบำรุงรักษา: ติดป้ายสภาวะผิดปกติในห้องควบคุม |
| | |
| [T + ปฏิบัติ] ปฏิบัติตาม MOP ทีละขั้นตอนภายใต้กฎสองคน |
| | |
| [T + ตรวจสอบ] ตรวจสอบการทำงานภายใต้โหลดจริง: เทเลเมทรียืนยันการทำงานปกติ |
| | |
| [T + ปิดงาน] ลงนามหลังการเปลี่ยนแปลง: ปลดสถานะผิดปกติ, อัปเดตบันทึกส่งกะ |
+-----------------------------------------------------------------------------+
```

## สิ่งใดที่ถือเป็นการเปลี่ยนแปลง

การเปลี่ยนแปลงคือการกระทำใดๆ ทางกายภาพ ไฟฟ้า เครื่องกล หรือเชิงตรรกะ ที่ส่งผลให้เกิดการเปลี่ยนแปลงต่อ:
- รูปแบบความล้มเหลวของโครงสร้างพื้นฐานที่สำคัญภายใต้สภาวะชั่วครู่
- วิธีการที่ช่างเทคนิคใช้ในการควบคุม ตรวจสอบ หรือสั่งการศูนย์ข้อมูล
- ความซ้ำซ้อน ความจุ หรือการกำหนดเส้นทางการจ่ายไฟฟ้า/น้ำที่ส่งมอบให้แก่ลูกค้า

การเปลี่ยนหลอดไฟ LED แสดงสถานะด้วยชิ้นส่วนเดิมจากโรงงานถือเป็นการบำรุงรักษา ตราบใดที่งานนั้นไม่ต้องตัดแยกทางไฟฟ้าและไม่มีความเสี่ยงที่จะทำให้บัสควบคุมลัดวงจร แต่การเปลี่ยนเบรกเกอร์วงจรแบบความร้อน-แม่เหล็กด้วยเบรกเกอร์ที่มีกราฟการทริปต่างไป การปรับเปลี่ยนอัตราเร่งความเร็วของอินเวอร์เตอร์ การแก้ไขค่าพารามิเตอร์ของลูปควบคุม PID ในระบบจัดการอาคาร หรือการปรับอุณหภูมิน้ำจ่ายทุติยภูมิของ CDU แม้เพียง 0.5 K ล้วนถือเป็น "การเปลี่ยนแปลง"

การถ่ายโอนโหลดเซิร์ฟเวอร์ที่สำคัญจากบัสไฟฟ้า A ไปยังบัส B—แม้จะเป็นเวลาเพียงยี่สิบนาที—ถือเป็นการเปลี่ยนแปลงที่สำคัญ หากเกิดความผิดปกติชั่วครู่บนบัส B ในขณะที่บัส A ถูกตัดแยก ศูนย์ข้อมูลทั้งระบบจะดับมืดลง หากการกระทำใดกระตุ้นให้เกิดข้อถกเถียงว่ามันคือการบำรุงรักษาหรือการเปลี่ยนแปลง ให้ถือว่ามันคือการเปลี่ยนแปลงไว้ก่อนเสมอ

## คณะกรรมการพิจารณาความเปลี่ยนแปลงและการยอมรับความเสี่ยง

การเปลี่ยนแปลงทุกอย่างต้องได้รับการอนุมัติอย่างเป็นทางการจากคณะกรรมการพิจารณาความเปลี่ยนแปลง (CAB) ก่อนดำเนินการเสมอ

เอกสารที่ยื่นต่อ CAB ต้องระบุ:
1. **เหตุผลความจำเป็นในการปฏิบัติการ**: ทำไมต้องทำการเปลี่ยนแปลง "ช่างเทคนิคของผู้รับเหมาเข้ามาทำงานอื่นในสถานที่อยู่แล้ว" ไม่ใช่เหตุผลที่ยอมรับได้ เหตุผลที่ยอมรับได้คือการแก้ไขข้อบกพร่องที่บันทึกไว้ การรองรับการขยายความจุตามสัญญา หรือการบรรเทาความเสี่ยงด้านความปลอดภัยที่ตรวจพบ
2. **ระดับความเสี่ยงในการปฏิบัติการ**: จำแนกตามผลกระทบที่อาจเกิดกับลูกค้า:
 - **ระดับ 1 (วิกฤต)**: งานที่มีการรุกล้ำซึ่งสัมผัสกับระบบจ่ายไฟหรือลูปหล่อเย็นหลักที่จ่ายให้กับโหลดไอทีที่ใช้งานจริง ต้องได้รับการอนุมัติจากผู้อำนวยการฝ่ายปฏิบัติการและต้องแจ้งเตือนลูกค้าล่วงหน้า
 - **ระดับ 2 (สำคัญ)**: งานบนระบบสำรอง (N+1) ซึ่งหากระบบที่กำลังทำงานอยู่เกิดล้มเหลวในช่วงเวลาทำงานจะส่งผลกระทบต่อลูกค้า
 - **ระดับ 3 (ย่อย)**: งานที่ไม่มีการรุกล้ำบนระบบเสริมหรือระบบสนับสนุน ซึ่งการแยกทางกายภาพและทางไฟฟ้ารับประกันได้ว่าจะไม่มีความเสี่ยงต่อการบริการ
3. **ผู้ยอมรับความเสี่ยง (The Risk Acceptor)**: ผู้บริหารระดับสูงที่มีอำนาจตามสัญญาและทางการเงินในการยอมรับความเสี่ยงของการเปลี่ยนแปลง ช่างเทคนิคหน้างานที่ถือประแจทอร์กไม่ใช่ผู้ยอมรับความเสี่ยง หากไม่สามารถติดต่อผู้ยอมรับความเสี่ยงที่ระบุชื่อไว้ได้ ห้ามเปิดหน้าต่างเวลาทำงานเด็ดขาด

## ป้ายแสดงสภาวะการทำงานผิดปกติ (Abnormal State Board)

ในระหว่างช่วงเวลาบำรุงรักษา ศูนย์ข้อมูลจะเข้าสู่ **สภาวะการทำงานที่ผิดปกติ (Abnormal Operating State)** เป็นการชั่วคราว

ลักษณะที่แน่นอนของสภาวะที่ผิดปกตินี้ต้อง:
- เขียนไว้อย่างเด่นชัดบนกระดานไวท์บอร์ดในห้องควบคุมส่วนกลาง
- แสดงเป็นแถบข้อความเตือนดิจิทัลบนหน้าจอ BMS บนคอมพิวเตอร์ของผู้ควบคุมระบบทุกคน
- บันทึกไว้อย่างชัดเจนในสมุดบันทึกการส่งมอบกะ

```
+-------------------------------------------------------------------------+
| ป้ายแสดงสภาวะผิดปกติในห้องควบคุม |
| |
| [ความบกพร่องที่กำลังเกิดขึ้น] ตัดแยกชิลเลอร์ CH-03 เพื่อโอเวอร์ฮอลคอนเดนเซอร์|
| [ความซ้ำซ้อนที่เหลืออยู่] ชิลเลอร์ทำงาน 3 จาก 4 เครื่อง; ความซ้ำซ้อน = N+0|
| [ความเสี่ยง] หาก CH-01 หรือ CH-02 ทริป จะปลดโหลดอัตโนมัติ|
| [ช่วงเวลา] 2026-10-14 10:00 ถึง 14:00 UTC | ผู้รับความเสี่ยง: J. Vance (VP)|
| [เส้นตายการย้อนกลับ] 13:00 UTC (หากยังประกอบไม่เสร็จ ให้ยกเลิกและกู้คืน)|
+-------------------------------------------------------------------------+
```

สภาวะผิดปกติที่เสร็จสิ้นลงในแง่กายภาพ (เช่น ช่างขันน็อตตัวสุดท้ายแน่นแล้ว) แต่ยังไม่ได้รับการปลดสถานะอย่างเป็นทางการบนกระดานห้องควบคุมและในบันทึกการส่งมอบกะ ถือเป็นอันตรายในการปฏิบัติการที่ยังเปิดค้างอยู่ หากมีสัญญาณเตือนที่ไม่คาดคิดดังขึ้นในอีกสองชั่วโมงต่อมา กะถัดไปจะแก้ปัญหาโดยสันนิษฐานว่าระบบอยู่ในโครงสร้างปกติ ซึ่งจะนำไปสู่การตัดสินใจสลับวงจรที่ผิดพลาดและทำให้อุปกรณ์ทริปต่อเนื่องเป็นลูกโซ่

## การตรวจสอบก่อนเริ่มงานและกำหนดเวลาย้อนกลับ

อย่าเริ่มงานเปลี่ยนแปลงโดยสันนิษฐานเอาเองว่าระบบสำรองกำลังทำงานอยู่ สองชั่วโมงก่อนเปิดหน้าต่างเวลา (T-2 ชม.) ทีมงานประจำกะต้องทำการตรวจสอบก่อนเริ่มงานอย่างครอบคลุม:
- ตรวจสอบว่าระบบสำรองที่ต้องรับภาระทั้งหมด (สายจ่ายไฟ 2N, ชิลเลอร์ N+1, เครื่องกำเนิดไฟฟ้าสำรอง) ออนไลน์ ทำงานอย่างเสถียร และไม่มีสัญญาณเตือนภัยใดๆ ทั้งสิ้น
- ยืนยันว่าไม่มีการพยากรณ์สภาพอากาศรุนแรง (พายุฝนฟ้าคะนอง ไฟฟ้าดับในพื้นที่ คลื่นความร้อนสูง) ในช่วงเวลาทำงาน
- ตรวจสอบว่าบริการสนับสนุนฉุกเฉินภายนอก (การไฟฟ้า, ผู้ส่งน้ำมันเชื้อเพลิง, ผู้รับเหมาบริการเฉพาะทาง) อยู่ในสถานะเตรียมพร้อม

MOP ทุกฉบับต้องระบุ **กำหนดเวลาย้อนกลับ (Back-Out Deadline)** อย่างชัดเจน กำหนดเวลาย้อนกลับคือจุดเวลาเด็ดขาดในระหว่างการบำรุงรักษาซึ่งงานจะต้องหยุดลง และต้องนำศูนย์ข้อมูลกลับคืนสู่โครงสร้างพื้นฐานเดิม ไม่ว่างานจะคืบหน้าไปถึงขั้นไหนก็ตาม หากช่วงเวลาทำงานหกชั่วโมงมีขั้นตอนการกู้คืนระบบสองชั่วโมง กำหนดเวลาย้อนกลับจะมาถึงเมื่อเวลาผ่านไปสี่ชั่วโมงพอดี (T+4 ชม.) หากชิ้นส่วนใหม่ยังไม่ผ่านการทดสอบระบบภายในเวลานั้น ช่างเทคนิคต้องเริ่มขั้นตอนย้อนกลับทันที อย่าปล่อยให้ผู้รับเหมาต่อรองขอเวลา "อีกแค่สามสิบนาที" ขณะที่ช่วงเวลาบำรุงรักษากำลังจะหมดลง

## การยอมรับทางเทคนิค vs. ความสมบูรณ์เชิงพาณิชย์

การเปลี่ยนแปลงยังไม่ปิดลงเมื่อผู้รับเหมาเก็บกล่องเครื่องมือ ยื่นใบแจ้งหนี้ และเดินพ้นประตูรักษาความปลอดภัยออกไป การเปลี่ยนแปลงจะปิดลงได้ก็ต่อเมื่อผู้จัดการศูนย์ข้อมูลได้ตรวจสอบทางวิศวกรรมอย่างเข้มงวดเทียบกับข้อตกลง SLA พื้นฐานเรียบร้อยแล้ว:
- อุปกรณ์ที่ได้รับการปรับเปลี่ยนได้รับกระแสไฟฟ้าและทำงานภายใต้โหลดความร้อนและโหลดไฟฟ้าจริงเป็นเวลาไม่น้อยกว่าเกณฑ์ขั้นต่ำ (โดยทั่วไปคือ 30 ถึง 60 นาที)
- ข้อมูลเทเลเมทรียืนยันว่าอุณหภูมิ ความดัน สัญญาณการสั่นสะเทือน และความสมดุลของเฟสไฟฟ้าตรงตามข้อกำหนดก่อนการเปลี่ยนแปลง
- สัญญาณเตือนทั้งหมดที่ถูกปิดหรือหรี่เสียงไว้ในระหว่างการทำงานได้รับการเปิดใช้งานใหม่และทดสอบการทำงานผ่านการทดสอบลูปแล้ว
- เครื่องบันทึกเหตุการณ์ต่อเนื่อง (SOE) ยืนยันว่าไม่มีแรงดันไฟฟ้ากระชากหรือการรั่วลงดินที่ไม่ได้บันทึกไว้เกิดขึ้นในระหว่างการสลับวงจร

หากไม่สามารถทำการยอมรับทางเทคนิคได้อย่างน่าพอใจ การเปลี่ยนแปลงนั้นจะถูกจัดประเภทอย่างเป็นทางการว่าเป็น **หยุดชะงักโดยมีข้อบกพร่องคงอยู่** และจะมีการออกตั๋วแจ้งอุบัติการณ์ พร้อมกับจัดให้อยู่ภายใต้การเฝ้าระวังอย่างต่อเนื่องโดยมีวิศวกรดูแลเป็นพิเศษ

## การตัดสินใจที่ต้องบันทึก

- ทะเบียนบันทึกการเปลี่ยนแปลงทั้งหมดในวันนี้ โดยระบุค่าพารามิเตอร์เดิมเทียบกับค่าพารามิเตอร์ใหม่
- ชื่อและตำแหน่งของผู้ยอมรับความเสี่ยงอย่างเป็นทางการสำหรับตั๋วการเปลี่ยนแปลงแต่ละใบ
- เวลาเริ่มต้นและเวลาปิดที่แน่นอนของแต่ละช่วงเวลาการบำรุงรักษา
- สภาวะผิดปกติที่บันทึกไว้ซึ่งติดประกาศบนกระดานห้องควบคุมและในบันทึกการส่งมอบกะ
- การลงนามยอมรับทางเทคนิคอย่างเป็นทางการภายใต้สภาวะโหลดจริง
