แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 6. การเดินตรวจรอบกะการทำงาน

แดชบอร์ดเทเลเมทรีโกหกได้ ทรานสดิวเซอร์วัดความดันของระบบจัดการอาคาร (BMS) สามารถเกิดการคลาดเคลื่อนจากการสอบเทียบ อุปกรณ์ตรวจจับควันชนิดใช้แสงสามารถมีฝุ่นสะสมและยังคงรายงานว่าปกติ เซนเซอร์วัดอุณหภูมิ RTD สามารถเสียโดยค่าค้างอยู่ที่ระดับสูงและถูกล็อกค้างไว้ด้วยฟิลเตอร์ซอฟต์แวร์ที่ผิดพลาด

การเดินตรวจรอบกะการทำงานทางกายภาพคือการตรวจสอบขั้นสูงสุดว่าความจริงทางกายภาพของศูนย์ข้อมูลสอดคล้องกับแบบจำลองทางคณิตศาสตร์ในห้องควบคุมหรือไม่

```
+-----------------------------------------------------------------------------+
| โทโพโลยีการเดินตรวจกายภาพรอบกะ |
| |
| [STATION 1] สถานีไฟฟ้าย่อย & สวิตช์เกียร์ MV (35kV/10kV ก๊าซ, สปริง, รีเลย์)|
| | |
| [STATION 2] ห้องหม้อแปลง (อุณหภูมิขดลวด, เสียงฮัมแม่เหล็ก, ขั้วต่อสายไฟ) |
| | |
| [STATION 3] ห้อง UPS & แบตเตอรี่ (แรงดันลอย DC, อุณหภูมิสตริง, การระบายอากาศ)|
| | |
| [STATION 4] โรงทำความเย็นส่วนกลาง (อุณหภูมิเข้าใกล้, ความดันน้ำมันหล่อลื่น)|
| | |
| [STATION 5] สถานี CDU ของเหลว (0.15-0.90 MPa, รีแฟรคโตมิเตอร์, ถาดรองแห้ง) |
| | |
| [STATION 6] ไวต์สเปซ AI & แร็ค NVL72 (ภาพถ่ายความร้อน IR, Delta-P, FD83) |
+-----------------------------------------------------------------------------+
```

![Shift Round Inspection Topology](../figures/fig-03-shift-round-inspection-topology.png)

ช่างเทคนิคที่เดินตรวจรอบกะไม่ใช่คนเดินส่งเอกสารที่คอยทำเครื่องหมายถูกลงในคลิปบอร์ด แต่ช่างเทคนิคที่เดินตรวจรอบกะคือเครื่องมือวินิจฉัยหลายประสาทสัมผัสที่ทำงานอยู่ตลอดเวลา

## ระเบียบวินัยการตรวจสอบด้วยประสาทสัมผัสทั้งมวล

ทุกตารางเมตรของศูนย์ข้อมูลที่ใช้งานจริงต้องได้รับการตรวจสอบผ่านประสาทสัมผัสสี่ช่องทาง:
1. **การมองเห็น**: ตรวจสอบอุปกรณ์เพื่อหารอยหยด คราบ การเปลี่ยนสี สนิม สลักเกลียวที่หลวม คาปาซิเตอร์ที่บวม สีที่พองตัวซึ่งบ่งบอกถึงความร้อนสูง และตรวจสอบเข็มเกจวัดอนาล็อกเทียบกับค่าเทเลเมทรีดิจิทัล
2. **การได้ยิน**: ฟังเสียงการเกิดฟองอากาศระเบิด (Cavitation) ในเรือนปั๊ม (เสียงเหมือนกำลังสูบกรวดทราย) เสียงฮัมฮาร์มอนิกในหม้อแปลงซึ่งบ่งบอกถึงแผ่นเหล็กหลวมหรือแกนแม่เหล็กอิ่มตัว เสียงหวีดของแบริ่งมอเตอร์พัดลม และเสียงลมหวีดตามช่องว่างรอบประตูตู้กักกั้นลม
3. **การสัมผัสความร้อน**: ใช้กล้องถ่ายภาพความร้อนอินฟราเรด (IR) ที่ผ่านการสอบเทียบสแกนจุดเชื่อมต่อบัสบาร์ ขั้วต่อเบรกเกอร์ ขั้วต่อสายไฟ และแบริ่งเครื่องกล จุดเชื่อมต่อใดๆ ที่มีอุณหภูมิ > 70°C หรือมีความต่างระหว่างเฟส ΔT > 10 K ถือเป็นข้อบกพร่องระดับ 1 ที่ต้องแก้ไขทันที
4. **การดมกลิ่น**: สูดดมกลิ่นฉุนรุนแรงของฉนวนไฟฟ้าที่กำลังไหม้ (โอโซนและฟีนอลิกเรซินที่ร้อนเกินไป) กลิ่นหวานของละอองสารโพรพิลีนไกลคอลจากการรั่วซึมขนาดเล็ก หรือกลิ่นกำมะถันจากการปล่อยก๊าซของแบตเตอรี่ตะกั่ว-กรด

## สถานีตรวจสอบวิกฤต 6 แห่ง

ตามมาตรฐานการปฏิบัติการของ OpenViking (`ALZJ-YW-2.6XZ02` สำหรับ IT Whitespace และ `ALZJ-YW-2.6XZ10` สำหรับโครงสร้างพื้นฐานระบบหล่อเย็นด้วยของเหลว) การเดินตรวจรอบกะต้องครอบคลุม 6 สถานีบังคับ:

```
+-----------------------------------------------------------------------------+
| เกณฑ์การตรวจสอบสถานีวิกฤต |
| |
| สถานี / ระบบ พารามิเตอร์มาตรฐาน เกณฑ์การปฏิเสธ/ข้อบกพร่อง|
| ----------------------- ------------------------ ---------------------- |
| สวิตช์เกียร์แรงดันปานกลาง ความดันก๊าซ SF6 ปกติ แจ้งเตือนความดันต่ำ/ทริป |
| หม้อแปลงไฟฟ้า อุณหภูมิขดลวด < 90°C อุณหภูมิ >= 110°C (เตือน) |
| ห้องแบตเตอรี่ UPS อุณหภูมิห้อง 20°C - 25°C อุณหภูมิ > 28°C / แบตบวม |
| โรงทำความเย็น เข้าใกล้คอนเดนเซอร์ <1.5K เข้าใกล้ >= 2.5 K |
| ลูปทุติยภูมิ CDU ความดัน 0.15 - 0.90 MPa ความดัน < 0.12 MPa |
| ส่วนผสมไกลคอล CDU 25.0% PG (+/- 1.0%) PG < 23% หรือ > 27% |
| ทางเดินลมห้องเซิร์ฟเวอร์ ความดันต่างใต้พื้น >=5Pa ความดัน < 2.5 Pa (ลมขาด)|
| แร็คของเหลว (NVL72) ข้อต่อ FD83/UQD แห้งสนิท มีหยดของเหลวเกาะอยู่ |
+-----------------------------------------------------------------------------+
```

![CDU Shift Inspection Checklist](../figures/fig-05-liquid-cdu-shift-inspection-checklist.png)

### สถานีที่ 1: สถานีไฟฟ้าย่อยและสวิตช์เกียร์แรงดันปานกลาง
- ตรวจสอบสลักแสดงสถานะการชาร์จสปริงของเบรกเกอร์วงจร 35kV และ 10kV (ยืนยันว่าอยู่ในสถานะชาร์จแล้ว)
- ตรวจสอบเกจวัดความดันก๊าซ SF6 บนสวิตช์เกียร์ฉนวนก๊าซ (GIS); ตรวจสอบให้แน่ใจว่าเข็มอยู่ในโซนสีเขียว
- ตรวจสอบแรงดันเครื่องชาร์จแบตเตอรี่บัสควบคุม DC (125 VDC ± 2%) และตรวจสอบให้แน่ใจว่าไม่มีสัญญาณเตือนความผิดพร่องลงดินในระบบควบคุม DC

### สถานีที่ 2: ห้องหม้อแปลง
- ตรวจสอบหน้าจอแสดงอุณหภูมิขดลวดดิจิทัลบนหม้อแปลงชนิดแห้ง (ช่วงการทำงานปกติ: 60°C - 85°C; จุดเตือนภัยที่ 110°C; ทริปอัตโนมัติที่ 130°C)
- ตรวจสอบพัดลมระบายความร้อนเพื่อหาสิ่งกีดขวางและการสั่นสะเทือนของแบริ่ง
- สำหรับหม้อแปลงชนิดน้ำมัน ให้ตรวจสอบระดับน้ำมันในถัง สีของสารดูดความชื้นซิลิกาเจล (ต้องเป็นสีน้ำเงินเข้ม สีชมพูแสดงว่ามีความชื้นอิ่มตัวและต้องเปลี่ยนทันที) และตรวจสอบรอยซึมของน้ำมันตามรอยเชื่อมถัง

### สถานีที่ 3: ห้อง UPS และแบตเตอรี่
- บันทึกแรงดันลอยตัวของบัส DC และกระแสการชาร์จแบตเตอรี่ในทุกโมดูล UPS แบบสแตติก
- ตรวจสอบอุณหภูมิห้องแบตเตอรี่ (รักษาให้อยู่ระหว่าง 20°C ถึง 25°C อย่างเข้มงวด อายุการใช้งานของแบตเตอรี่ตะกั่ว-กรดจะลดลง 50% ทุกๆ อุณหภูมิที่เพิ่มขึ้น 8 K เหนือ 25°C)
- ตรวจสอบตู้แบตเตอรี่ VRLA แต่ละลูกด้วยสายตาเพื่อดูการบวม การกัดกร่อนที่ขั้ว หรือการรั่วไหลของน้ำกรด สำหรับระบบลิเธียมไอออน ให้ตรวจสอบว่า BMS รายงานความต่างของแรงดันไฟฟ้าของแต่ละเซลล์เป็นศูนย์ (> 50 mV)
- ยืนยันการทำงานของพัดลมระบายอากาศไฮโดรเจนโดยใช้มือสัมผัสการไหลของอากาศที่บานเกล็ดดูดอากาศ

### สถานีที่ 4: โรงทำความเย็นส่วนกลางและสถานีสูบน้ำ
- ตรวจสอบบันทึกการทำงานของชิลเลอร์: ยืนยันว่าอุณหภูมิเข้าใกล้ของน้ำคอนเดนเซอร์มีค่า ≤ 1.5 K (ΔT_approach = T_cond, leaving - T_tower, entering) อุณหภูมิเข้าใกล้ > 2.5 K แสดงว่ามีตะกรันหรือความสกปรกสะสมในท่ออย่างรุนแรงและต้องล้างด้วยสารเคมี
- ตรวจสอบระดับน้ำมันคอมเพรสเซอร์ ความดันน้ำมัน และอุณหภูมิน้ำมันไหลกลับ
- ตรวจสอบความดันต่างของปั๊มน้ำเย็น (ΔP) และยืนยันว่าไดรฟ์ปรับความเร็วรอบ (VFD) ทุติยภูมิปรับรอบได้อย่างถูกต้องโดยไม่มีการแกว่งไปมา

### สถานีที่ 5: ยูนิตกระจายของเหลวหล่อเย็นทุติยภูมิ (CDU)
ตามมาตรฐาน OpenViking `ALZJ-YW-2.6XZ10` ยูนิต CDU คือหัวใจทางกลของคลัสเตอร์ AI ความหนาแน่นสูง:
- **กรอบความดัน**: ตรวจสอบว่าความดันจ่ายของระบบน้ำอาคารหลัก (FWS) และความดันจ่ายของระบบหล่อเย็นเทคโนโลยีทุติยภูมิ (TCS) อยู่ระหว่าง 0.15 MPa ถึง 0.90 MPa อย่างเคร่งครัด ยืนยันว่าความดันต่างของปั๊มมีค่า < 1.0 bar
- **สมรรถนะทางความร้อน**: ตรวจสอบว่าอุณหภูมิเข้าใกล้ของแผ่นแลกเปลี่ยนความร้อน (ΔT_approach = T_TCS, supply - T_FWS, supply) ไม่เกิน 8.0 K ค่าที่เกิน > 8.0 K แสดงว่ามีตะกรันทางชีวภาพหรือการอุดตันของอนุภาคบนผิวแผ่น
- **คุณสมบัติทางเคมีของของเหลว**: ใช้รีแฟรคโตมิเตอร์แบบออปติคัลที่ผ่านการสอบเทียบเพื่อทดสอบน้ำยาหล่อเย็น ความเข้มข้นของโพรพิลีนไกลคอลต้องวัดได้ **25.0% โดยน้ำหนัก** (± 1.0%) ซึ่งให้การป้องกันการเยือกแข็งลงไปถึง -11.5°C และป้องกันท่อแตกได้ถึง -22.0°C การนำไฟฟ้าต้อง < 10 μ S/ cm โดยมีค่า pH อยู่ระหว่าง 7.5 ถึง 9.0
- **ความสมบูรณ์ทางกายภาพ**: ตรวจสอบถาดรองน้ำหยดภายใน CDU และโครงฐานเพื่อหาความชื้น ตรวจสอบว่าสายเซนเซอร์ตรวจจับการรั่วไหลแบบต่อเนื่องแห้งสนิทและวางอยู่ในตำแหน่งที่ถูกต้อง ตรวจสอบความดันเติมก๊าซไนโตรเจนล่วงหน้าบนถังขยายตัว (P_0 = P_fill - 0.2 bar)

### สถานีที่ 6: ไวต์สเปซ AI และแร็ค NVL72
ตามมาตรฐาน OpenViking `ALZJ-YW-2.6XZ02`:
- **การจ่ายไฟฟ้า**: ตรวจสอบแผงจ่ายไฟย่อย (RPP) และยูนิตจ่ายกำลังไฟฟ้า (PDU) สแกนเบรกเกอร์และขั้วต่อสายไฟด้วยกล้องอินฟราเรดเพื่อตรวจหาการต่อสายที่หลวม
- **การกักกั้นอากาศ**: ตรวจสอบการกักกั้นทางเดินลมเย็น (CAC) หรือทางเดินลมร้อน (HAC) ยืนยันว่าความดันต่างใต้พื้นยกหรือสิ่งกีดขวางการกักกั้นมีค่า ≥ 5.0 Pa ตรวจสอบว่าช่องว่างในแร็คที่ไม่มีเซิร์ฟเวอร์ได้รับการติดตั้งแผ่นปิดช่องว่าง (Blanking panels) แผ่นปิดขนาด 1U ที่หายไปเพียงแผ่นเดียวจะทำให้อากาศเย็นรั่วไหลได้ถึง 25 L/s ก่อให้เกิดจุดความร้อนสะสมเฉพาะที่
- **ท่อแมนิโฟลด์หล่อเย็นและข้อต่อ**: ตรวจสอบท่อแมนิโฟลด์จ่ายของเหลวแนวตั้งระดับแร็ค ตรวจสอบข้อต่อถอดเร็วทั้งหมด (Danfoss FD83 หรือ Universal Quick Disconnects) ที่จ่ายให้กับถาดประมวลผลและถาดสวิตช์ NVLink สัญญาณการซึมของของเหลว การตกผลึก หรือการเกิดหยดน้ำถือเป็นเงื่อนไขหยุดงานทันทีที่ต้องตัดแยกถาดนั้น ตรวจสอบว่าถาดรองใต้แมนิโฟลด์สะอาดและแห้ง

## กฎการบันทึกข้อบกพร่องทันทีก่อนออกจากห้อง

หากคุณพบข้อบกพร่องในระหว่างการเดินตรวจรอบกะ จะต้องบันทึกข้อบกพร่องนั้นลงในระบบบริหารจัดการงานบำรุงรักษาด้วยคอมพิวเตอร์ (CMMS) ของไซต์ หรือลงในสมุดทะเบียนข้อบกพร่องทางกายภาพ **ก่อนที่คุณจะก้าวเท้าออกจากห้องนั้น**

การถ่ายภาพด้วยโทรศัพท์มือถือส่วนตัวโดยตั้งใจว่าจะไปลงบันทึกเมื่อสิ้นสุดกะการทำงานถือเป็นสิ่งที่ยอมรับไม่ได้:
- ข้อบกพร่องที่ลงบันทึกในทะเบียนจะมีเวลาที่แน่นอน รหัสทรัพย์สิน การจัดระดับความสำคัญ และผู้รับผิดชอบที่ได้รับมอบหมาย
- ภาพถ่ายในสมาร์ตโฟนคือบันทึกส่วนตัวที่ไม่ได้รับการจัดการ ซึ่งจะถูกลืมทันทีเมื่อมีสัญญาณเตือนอื่นดังขึ้นในอีกสามสิบนาทีต่อมา

หากข้อบกพร่องนั้นส่งผลกระทบต่อความซ้ำซ้อนของอุปกรณ์ หรือทำให้พารามิเตอร์การทำงานหลุดออกนอกเกณฑ์ SLA การเดินตรวจต้องหยุดลงทันที แจ้งผู้จัดการเวรทางวิทยุสื่อสาร และเปิดตั๋วอุบัติการณ์ ณ จุดนั้น อย่าเดินตรวจจนเสร็จแล้วค่อยไปพูดคุยเรื่องปั๊ม CDU รั่วตอนรับประทานอาหารกลางวัน

## การตัดสินใจที่ต้องบันทึก

- เส้นทางการตรวจสอบทางกายภาพที่เสร็จสมบูรณ์ พร้อมเวลาเริ่มต้นและเวลาเสร็จสิ้น และลายมือชื่อของช่างเทคนิค
- พารามิเตอร์การทำงานเฉพาะเจาะจงที่บันทึกได้ ณ สถานีตรวจสอบทั้งหกแห่ง
- ค่าการวัดด้วยรีแฟรคโตมิเตอร์ การนำไฟฟ้า และค่า pH ของลูปหล่อเย็นทุติยภูมิ
- ข้อบกพร่องทั้งหมดที่บันทึกไว้ในทะเบียนทางการก่อนออกจากแต่ละห้อง หรือการยืนยันชัดเจนว่าไม่พบข้อบกพร่อง
