แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 7. ผู้ขายและผู้รับเหมา

ผู้ขายภายนอกหรือช่างเทคนิคของผู้ผลิตอุปกรณ์ที่เข้ามาทำงานภายในศูนย์ข้อมูลของคุณคือ "มือคู่หนึ่ง" ที่ทำงานภายใต้ใบอนุญาตตามกฎหมายของคุณ พวกเขาไม่ใช่นิติบุคคลอิสระที่คุณจะปล่อยทิ้งไว้ในห้องอุปกรณ์ไฟฟ้าโดยไม่มีการดูแลได้

| **เกตเวย์การกำกับดูแลผู้รับเหมา** |
| :--- |
| [GATE 1] กำหนดขอบเขตก่อนเข้าไซต์: งานเฉพาะ, MOP อนุมัติ, ทะเบียนเครื่องมือ |
| ↓ |
| [GATE 2] บรีฟความปลอดภัย: บัตรผ่าน, ตรวจสอบ LOTO, ตรวจสอบ PPE |
| ↓ |
| [GATE 3] ผู้ควบคุมประจำตัว: ช่างไซต์ประกบตลอดเวลา; ห้ามอยู่คนเดียวเด็ดขาด |
| ↓ |
| [GATE 4] บังคับใช้ขอบเขตงาน: สั่งหยุดงานทันทีหากออกนอก MOP |
| ↓ |
| [GATE 5] การปิดงานทางเทคนิค: ตรวจสอบหน้างาน, ชิ้นส่วนเก่า, ทำความสะอาด |
| ↓ |
| [GATE 6] แยกขาดจากเรื่องพาณิชย์: ตรวจรับทางเทคนิค != การอนุมัติใบแจ้งหนี้ |

ผู้จัดการที่เซ็นบัตรผู้มาติดต่อ ชี้มือไปทางห้องแบตเตอรี่ แล้วเดินกลับเข้าห้องทำงานของตนเอง ได้ละทิ้งการควบคุมศูนย์ข้อมูลไปแล้ว หากผู้รับเหมาทำประแจหล่นลงบนบัสบาร์ 480V หรือเปิดวาล์วตัดแยกผิดตัว ความรับผิดชอบต่อเหตุระบบดับย่อมตกเป็นของผู้จัดการ ไม่ใช่ของผู้รับเหมา

## การกำหนดขอบเขตก่อนการเดินทางมาถึง

ก่อนที่ผู้รับเหมาจะก้าวผ่านประตูกั้นรักษาความปลอดภัย ขอบเขตการทำงานของพวกเขาต้องได้รับการกำหนดเป็นลายลักษณ์อักษรอย่างชัดเจน:
- ป้ายแท็กอุปกรณ์ชิ้นใดที่พวกเขาได้รับอนุญาตให้แตะต้อง (เช่น *"เฉพาะชุดกรองน้ำมันคอมเพรสเซอร์ของชิลเลอร์แบบหอยโข่ง CH-02 เท่านั้น"* )
- อุปกรณ์ชิ้นใดที่พวกเขาถูกห้ามแตะต้องอย่างเด็ดขาด (เช่น *"ห้ามแตะต้องวาล์วตัดแยกน้ำคอนเดนเซอร์หรือแผงควบคุมชิลเลอร์ CH-01 ที่อยู่ติดกัน"* )
- นิยามของคำว่า "เสร็จสิ้น": การทดสอบทางกายภาพ ค่าความดัน หรือเป้าหมายการทำงานใดที่ต้องได้รับการตรวจสอบก่อนที่จะถือว่าอุปกรณ์ได้รับการซ่อมแซมแล้ว
- สิ่งที่ต้องส่งมอบก่อนออกจากไซต์: รายงานการให้บริการภาคสนามจากโรงงาน บันทึกผลการทดสอบด้วยเครื่องมือที่ผ่านการสอบเทียบ หมายเลขซีเรียลของชิ้นส่วนที่เปลี่ยนใหม่ทั้งหมด และการส่งมอบชิ้นส่วนที่ชำรุดทั้งหมดเพื่อการวิเคราะห์หาสาเหตุ

ใบสั่งงานของผู้รับเหมาที่ระบุว่า *"การบำรุงรักษาเชิงป้องกันประจำปีสำหรับระบบ UPS"* คือคำเชิญสู่หายนะ มันไม่ได้ระบุขอบเขต ไม่จำกัดการทดสอบ และไม่มีข้อจำกัดด้านการปฏิบัติการ หากผู้รับเหมาไม่ส่ง MOP แบบระเบียบวิธีทีละขั้นตอนล่วงหน้าเจ็ดสิบสองชั่วโมง ให้ยกเลิกการเข้าไซต์งานนั้นเสีย

## เจ้าหน้าที่ผู้ควบคุมประจำไซต์ (Site Host)

ผู้รับเหมาทุกคนที่ทำงานในพื้นที่ไฟฟ้าวิกฤต พื้นที่เครื่องกล หรือพื้นที่ห้องเซิร์ฟเวอร์ จะต้องมีเจ้าหน้าที่ผู้ควบคุมประจำไซต์ที่มีคุณสมบัติเหมาะสมจากทีมงานประจำกะของคุณคอยประกบดูแลอย่างใกล้ชิด

ผู้ควบคุมประจำไซต์ไม่ได้มีหน้าที่ไปช่วยผู้รับเหมาทำงานใช้แรงงาน หน้าที่ของผู้ควบคุมคือ:
1. **การบังคับใช้ขอบเขตงาน**: สังเกตการกระทำของผู้รับเหมาอย่างต่อเนื่อง หากช่างเทคนิคเอื้อมมือไปยังตู้สวิตช์เกียร์ข้างเคียง หรือเริ่มเปิดวาล์วที่ไม่ได้ระบุไว้ใน MOP ผู้ควบคุมต้องสั่งหยุดงาน (Stop Work) ทันที
2. **การตอบสนองต่อเหตุฉุกเฉิน**: ในกรณีที่เกิดไฟวาบจากอาร์ก สารเคมีกระเซ็น หรืออุปกรณ์ทริป ผู้ควบคุมจะเป็นผู้เริ่มขั้นตอนการปฏิบัติการฉุกเฉิน (EOP) เรียกหน่วยพยาบาล และสั่งการตัดแยกอุปกรณ์เข้าสู่สภาวะปลอดภัย
3. **การควบคุมการประกบ**: ตรวจสอบให้แน่ใจว่าผู้รับเหมาอยู่ภายในขอบเขตพื้นที่ทำงานที่ได้รับอนุญาต และไม่เดินเพ่นพ่านในทางเดินเซิร์ฟเวอร์โดยไม่มีคนดูแล

### การกำจัดการขยายขอบเขตงานตามอำเภอใจ ("ไหนๆ ก็เปิดแล้ว")

คำพูดที่อันตรายที่สุดในการปฏิบัติการศูนย์ข้อมูลคือคำที่ช่างเทคนิคของผู้รับเหมาพูดว่า:
> *"ไหนๆ เราก็เปิดฝาแผงควบคุมออกมาแล้ว คุณอยากให้ผมช่วยปรับความไวของรีเลย์ตรวจจับไฟฟ้ารั่วลงดินตัวนี้ไปเลยไหมครับ?"*

คำตอบสำหรับคำถามนี้คือ **"ไม่"** อย่างเด็ดขาดเสมอ

งานที่มีประโยชน์ซึ่งค้นพบขณะเปิดอุปกรณ์อยู่ไม่ใช่ความช่วยเหลือที่ดี แต่มันคือการเปลี่ยนแปลงทางวิศวกรรมที่ไม่ผ่านการทบทวนและไม่ได้รับอนุญาต:
- ไม่มี MOP ที่ได้รับอนุมัติ
- ไม่ผ่านการประเมินความเสี่ยงจากคณะกรรมการพิจารณาความเปลี่ยนแปลง (CAB)
- ไม่มีแผนการย้อนกลับที่คำนวณไว้
- ห้องควบคุมยังไม่ได้ลงบันทึกให้ศูนย์ข้อมูลเข้าสู่สภาวะผิดปกติ

หากผู้รับเหมาตรวจพบข้อบกพร่องที่ไม่คาดคิดหรือข้อเสนอแนะในการปรับแต่งในระหว่างการทำงาน ให้บันทึกข้อค้นพบนั้นลงในทะเบียนข้อบกพร่องของไซต์ มันจะถูกจัดตารางเวลา ทบทวน และดำเนินการในช่วงเวลาบำรุงรักษาที่ได้รับอนุญาตในอนาคตภายใต้ใบอนุญาตของตัวมันเอง อย่าปล่อยให้มีการขยายขอบเขตงานตามอำเภอใจในศูนย์ข้อมูลที่กำลังทำงานอยู่

## การยอมรับทางเทคนิค vs. การเรียกเก็บเงินเชิงพาณิชย์

อย่าปล่อยให้ความเร่งรีบในรอบการวางบิลของผู้รับเหมามาบั่นทอนมาตรฐานการยอมรับทางเทคนิค

การยอมรับทางเทคนิคคือการตรวจสอบทางวิศวกรรมที่เข้มงวดว่าอุปกรณ์ได้รับการฟื้นฟูกลับสู่สมรรถนะการทำงานเต็มรูปแบบแล้ว:
- อุปกรณ์ได้ทำงานภายใต้โหลดความร้อนหรือโหลดไฟฟ้าเต็มที่โดยไม่มีการสั่นสะเทือนที่ผิดปกติ อุณหภูมิผิดเพี้ยน หรือการรั่วไหลของของเหลว
- ช่องทางการสื่อสารดิจิทัลทั้งหมด (Modbus, BACnet, SNMP) ระหว่างอุปกรณ์และระบบ BMS/EPMS ส่วนกลางได้รับการเชื่อมต่อใหม่และตรวจสอบแล้ว
- พื้นที่ทำงานได้รับการทำความสะอาด ขยะ เศษเคเบิลไทร์ และเศษสายไฟถูกเก็บกวาดหมดสิ้น และได้ติดตั้งฝาครอบตู้ แผ่นกำบังด้านหน้า และอินเตอร์ล็อกเพื่อความปลอดภัยกลับคืนครบถ้วน
- ชิ้นส่วนเก่าที่ชำรุดทั้งหมด (คอนแทกเตอร์ที่ไหม้ แมคคานิคอลซีลที่สึกหรอ คาปาซิเตอร์ที่เสื่อมสภาพ) ได้รับการติดป้าย บรรจุกล่อง และส่งมอบไปยังห้องกักกันเพื่อการตรวจสอบทางนิติวิทยาศาสตร์

เอกสารที่คุณลงนามเมื่อสิ้นสุดการเข้าทำงานของผู้รับเหมาคือ **ใบยืนยันการปฏิบัติงานภาคสนาม** เท่านั้น มันเป็นการยืนยันว่าผู้รับเหมาได้เข้ามาที่ไซต์และดำเนินการตามขั้นตอนที่มีหมายเลขระบุใน MOP

มันไม่ได้ถือเป็นการยอมรับทางพาณิชย์ต่อใบแจ้งหนี้ และไม่ได้เป็นการสละสิทธิ์ของเจ้าของศูนย์ข้อมูลในการเรียกร้องการรับประกันหากพบข้อบกพร่องแอบแฝงในระหว่างการทำงานต่อจากนั้น หากตัวแทนฝ่ายพาณิชย์กดดันให้คุณลงนามในใบรับรองการเสร็จสมบูรณ์เชิงพาณิชย์โดยไม่มีเงื่อนไขก่อนที่การทดสอบโหลดจะเสร็จสิ้น ให้บันทึกลงในแผ่นงานว่า: *"ยืนยันการปฏิบัติงานด้วยสายตาแล้ว; การยอมรับทางเทคนิคด้านการทำงานอยู่ระหว่างรอผลการรันภายใต้โหลดจริง 24 ชั่วโมง"*

## การตัดสินใจที่ต้องบันทึก

- ขอบเขตงานของผู้รับเหมาที่ได้รับอนุมัติล่วงหน้าและหมายเลข MOP ที่แนบมา
- ชื่อของเจ้าหน้าที่ผู้ควบคุมประจำไซต์ที่ได้รับมอบหมายให้ประกบผู้รับเหมา
- การตรวจสอบขอบเขตงาน: ยืนยันว่าไม่มีการเบี่ยงเบนจาก MOP ที่เป็นลายลักษณ์อักษร หรือบันทึกคำสั่งหยุดงาน
- การยอมรับทางเทคนิคลงนามหลังจากการตรวจสอบทางกายภาพและการทดสอบโหลดจริงแล้วเท่านั้น
- หมายเลขซีเรียลของชิ้นส่วนที่ติดตั้งใหม่และตำแหน่งถังจัดเก็บชิ้นส่วนที่ชำรุด

## เส้นแบ่งขอบเขตความรับผิดชอบทางกายภาพและโปรโตคอลการตรวจสอบกะเชิงปริมาณ

ผู้จัดการกะปฏิบัติการต้องรักษาจุดแบ่งขอบเขตความรับผิดชอบ (`DEMARC`) ทั้ง 4 วงแหวนของศูนย์ข้อมูล (Ring 1: ระบบรับไฟฟ้าและรั้วโครงการ, Ring 2: ห้องเครื่องหลักและหม้อแปลง, Ring 3: ระบบจ่ายในห้องเซิร์ฟเวอร์และ CDU ทุติยภูมิ, Ring 4: ภายในแร็คของลูกค้า) และบันทึกเกณฑ์วัดผลเชิงปริมาณต่อไปนี้ลงในแผ่นงานประจำวัน (Day Sheet):

| หมวดการตรวจสอบกะ | พารามิเตอร์ที่ตรวจวัด | ขอบเขตการทำงานปกติ | เกณฑ์สั่งหยุดงานทันที (Stop Work) / ปฏิเสธ |
| :--- | :--- | :--- | :--- |
| **เพดานโหลดระบบไฟฟ้าสำรอง 2N** | โหลดปกติบนบัส A / บัส B ($P_{\text{bus}} / P_{\text{rated}}$) | $\le 45.0\%$ (เมื่อเสีย 1 ฝั่ง โหลดรวม $\le 90.0\%$) | ปฏิเสธการจ่ายไฟแร็คใหม่ทันทีหากโหลดเกิน $45.0\%$ |
| **ไฮดรอลิกและเคมีของ CDU ทุติยภูมิ** | ความดันจ่าย $P_{\text{sup}}$, อุณหภูมิเข้าใกล้ $\Delta T_{\text{PHE}}$, ความเข้มข้น PG | $0.15\sim 0.90\,\text{MPa}$, $\Delta T_{\text{PHE}} \le 8.0\,\text{K}$, PG $25.0\% \pm 1.0\%$ | ความดันตกคร่อม $> 1.0\,\text{bar}$, ค่าการนำไฟฟ้า $> 10\,\mu\text{S/cm}$ หรือพบหยดน้ำ |
| **ใบอนุญาตทำงาน (PTW) และ LOTO** | การล็อกกุญแจ LOTO, การคายประจุ และวาล์วบายพาส | มีผู้ควบคุมของศูนย์ข้อมูลประกบ 100% และปิดงานก่อนหมดเวลา | หยุดงานทันทีหากทำนอกเหนือขั้นตอน MOP ที่อนุมัติ |
| **นาฬิกาเหตุขัดข้องและการแจ้ง SLA** | เวลาตรวจพบ ($T_0$), การเข้าสู่สภาวะปลอดภัย EOP, การแจ้งลูกค้า | P1: แจ้งข้อเท็จจริงภายใน $\le 15\,\text{นาที}$ | ห้ามใส่ข้อสันนิษฐานหรือการคาดเดาลงในใบแจ้งเหตุฉบับแรก |
