แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 10. แผ่นงานหลักประจำวัน (Master Day Sheet)

แผ่นงานหลักประจำวันคือสมุดบัญชีทางกฎหมาย ทางเทคนิค และการปฏิบัติการที่มีผลผูกพันของกะการทำงานในศูนย์ข้อมูล

| **โครงสร้างแผ่นงานหลักประจำวัน** |
| :--- |
| [ส่วนที่ 1] การตรวจสอบส่งมอบก่อนเริ่มกะ (ความบกพร่อง, ใบอนุญาต, เหตุการณ์) |
| ↓ |
| [ส่วนที่ 2] ทะเบียนงานที่อนุญาต & PTW (ขอบเขตงาน, LOTO, เวลาหมดอายุ) |
| ↓ |
| [ส่วนที่ 3] บันทึกการเดินตรวจกายภาพรอบกะ (6 สถานี, การวัดค่าหลายประสาทสัมผัส) |
| ↓ |
| [ส่วนที่ 4] บันทึกลำดับเหตุการณ์ & การยกระดับ (การจัดระดับ, SLA T-15 นาที) |
| ↓ |
| [ส่วนที่ 5] การตรวจสอบความจุ & ความซ้ำซ้อน (กฎไฟฟ้า 45%, ชลศาสตร์ CDU) |
| ↓ |
| [ส่วนที่ 6] ประโยคปิดกะขั้นสุดท้าย (การลงนามเดี่ยวที่ไม่สามารถเปลี่ยนแปลงได้) |

![Manager Shift Closeout Sheet](../figures/fig-07-manager-shift-closeout-sheet.png)

คัดลอกหัวข้อด้านล่างนี้ลงในซอฟต์แวร์การปฏิบัติการของศูนย์ข้อมูลของคุณหรือสมุดบันทึกการส่งมอบงานที่พิมพ์ออกมา เส้นว่างในแผ่นงานประจำวันคือตัวแทนของส่วนของศูนย์ข้อมูลที่คุณไม่ได้ตรวจสอบ ความเสี่ยงที่คุณไม่ได้จัดการ และเหตุการณ์ไฟฟ้าดับที่คุณจะต้องเป็นผู้รับผิดชอบแต่เพียงผู้เดียว

---

## 1. ก่อนเริ่มกะ (ประตูการส่งมอบกะ)

- **วันที่และกรอบเวลาของกะ**: `________________________________________`
- **ผู้จัดการเวรที่เข้ากะ**: `___________________________________________`
- **ผู้จัดการเวรที่ออกกะ**: `___________________________________________`
- **มาตรฐาน SLA ตามสัญญาที่ใช้อ้างอิงการปฏิบัติงาน**: `____________________`
- **กรอบเวลาแจ้งเตือนสำหรับการเบี่ยงเบน SLA**: `_____ นาที`
- **สิ่งที่ฝ่ายปฏิบัติการจะไม่รับปากลูกค้าในวันนี้โดยชัดแจ้ง**: `_______________`
- **บุคลากรในกะและคุณสมบัติทางวิชาชีพที่ได้รับการตรวจสอบ**:
 - หัวหน้าช่างไฟฟ้า (หมายเลขใบอนุญาต & วันหมดอายุ): `___________________`
 - ผู้เชี่ยวชาญระบบหล่อเย็น (หมายเลขใบอนุญาต & วันหมดอายุ): `____________`
 - ช่างเทคนิคประจำกะที่เข้าเวร: `________________________________________`
- **งาน / ระบบที่ไม่ครอบคลุมโดยตารางเวรในวันนี้**: `______________________`
- **การส่งมอบจากกะก่อนหน้าได้รับการอ่าน เดินตรวจ และยอมรับแล้ว**: `[ใช่ / ไม่ใช่]`
- **ความบกพร่องของระบบที่ส่งต่อมา**:
 - ระบบดับเพลิง (VESDA / ปลดระบบก๊าซดับเพลิง): `________________________`
 - การลดทอนความซ้ำซ้อนทางไฟฟ้า (บายพาส / N-0): `______________________`
 - การลดทอนความซ้ำซ้อนทางกล (ปรับ VFD แมนนวล / รันปั๊มเดี่ยว): `___________`
- **ใบอนุญาตทำงาน (PTW) ที่ยังเปิดค้างอยู่และเวลาหมดอายุ**: `________________`
- **อุบัติการณ์ที่ยังค้างอยู่และผู้รับผิดชอบทางเทคนิค**: `____________________`
- **งานเปลี่ยนแปลงตามกำหนดการในวันนี้และผู้ยอมรับความเสี่ยง**: `_____________`

---

## 2. งานที่ได้รับอนุญาตและการบำรุงรักษา

- **งานประจำตามรอบกะ (SOP) เสร็จสมบูรณ์**: `[ใช่ / ไม่ใช่]`
- **งานที่มีการรุกล้ำเฉพาะเจาะจงที่ดำเนินการ (เฉพาะ MOP ที่อนุมัติแล้วเท่านั้น)**:
 - งานที่ 1: แท็ก: `_________` ขอบเขต: `_______________` หมายเลข MOP: `_____`
 - งานที่ 2: แท็ก: `_________` ขอบเขต: `_______________` หมายเลข MOP: `_____`
- **ใบอนุญาตที่ออกในวันนี้และเวลาหมดอายุที่แน่นอน**:
 - หมายเลข PTW: `_________` สถานที่: `____________` สิ้นสุดเวลา: `________`
- **การตรวจสอบพลังงานเป็นศูนย์ของ LOTO เสร็จสมบูรณ์ (หมายเลขกุญแจ)**: `____`
- **ได้ตรวจสอบอะไหล่สำคัญ ณ หน้างานก่อนสัมผัสเครื่องมือ**: `[ใช่ / ไม่ใช่]`
- **การเปลี่ยนแปลงที่ดำเนินการในวันนี้**:
 - รหัสทรัพย์สิน: `____________` พารามิเตอร์เดิม: `______` ใหม่: `___________`
 - ชื่อผู้ยอมรับความเสี่ยง: `______________` หมายเลขอนุมัติ CAB: `__________`
 - ได้ตรวจสอบแผนการย้อนกลับก่อนเริ่มช่วงเวลาทำงาน: `[ใช่ / ไม่ใช่]`
- **ติดป้ายสภาวะการทำงานผิดปกติบนกระดานห้องควบคุมแล้ว**: `[ใช่ / ไม่ใช่]`
- **ผู้รับเหมาภายนอกในสถานที่**:
 - ชื่อผู้รับเหมา: `______________` ผู้ควบคุมประจำไซต์ที่มอบหมาย: `_______`
 - งานถูกควบคุมให้อยู่ในขอบเขตที่ระบุไว้อย่างเคร่งครัด: `[ใช่ / ไม่ใช่]`

---

## 3. การเดินตรวจรอบกะทางกายภาพ

- **เส้นทางการเดินตรวจที่เสร็จสิ้น**: `สถานีที่ 1 ถึงสถานีที่ 6 เสร็จสมบูรณ์`
- **เวลาเริ่มเดินตรวจ**: `________` **เวลาตรวจเสร็จ**: `________`
- **ชื่อช่างเทคนิคผู้ตรวจ**: `___________________________________________`
- **สถานีที่ 1 (สวิตช์เกียร์ MV)**: ความดัน SF6 ปกติ `[ใช่/ไม่ใช่]` | สปริงชาร์จแล้ว `[ใช่/ไม่ใช่]` | แรงดันบัส DC: `____ V`
- **สถานีที่ 2 (หม้อแปลง)**: อุณหภูมิขดลวดสูงสุด: `____ °C` | เสียงปกติ `[ใช่/ไม่ใช่]` | ระดับน้ำมัน: `____`
- **สถานีที่ 3 (UPS & แบตเตอรี่)**: อุณหภูมิห้อง: `____ °C` | แรงดันลอย DC: `____ V` | ไม่บวม/ไม่รั่ว `[ใช่/ไม่ใช่]`
- **สถานีที่ 4 (โรงทำความเย็น)**: อุณหภูมิเข้าใกล้: `____ K` | ความดันน้ำมัน: `____ bar` | การสั่น VFD ปกติ `[ใช่/ไม่ใช่]`
- **สถานีที่ 5 (สถานี CDU)**: ความดันน้ำจ่าย TCS: `____ MPa` | รีแฟรคโตมิเตอร์: `____ % PG` | ถาดรองแห้ง `[ใช่/ไม่ใช่]`
- **สถานีที่ 6 (ไวต์สเปซ AI)**: ความดันต่างกักกั้น: `____ Pa` | อุณหภูมิ IR สูงสุด PDU: `____ °C` | ข้อต่อแห้ง `[ใช่/ไม่ใช่]`
- **ลงบันทึกข้อบกพร่องในทะเบียน CMMS ก่อนออกจากห้อง**: `[ใช่ / ไม่มีข้อบกพร่อง]`
- **รักษา SLA ตามสัญญาได้อย่างสมบูรณ์ตลอดการเดินตรวจ**: `[ใช่ / ไม่ใช่]`

---

## 4. บันทึกอุบัติการณ์และการยกระดับ

- **สถานะอุบัติการณ์**: `[ไม่มี / มีเพียงสัญญาณเตือน / มีอุบัติการณ์ที่เกิดขึ้นจริง]`
- **การจัดระดับความรุนแรง**: `[P1 - วิกฤต / P2 - สำคัญ / P3 - ย่อย]`
- **เวลาที่ตรวจพบ**: `HH:MM:SS UTC`
- **อาการทางกายภาพที่สังเกตได้ (เฉพาะข้อเท็จจริง)**: `_____________________`
- **เวลาที่ปฏิบัติตาม EOP & ควบคุมเข้าสู่สภาวะปลอดภัย**: `HH:MM:SS UTC`
- **เวลาที่ส่งหนังสือแจ้งเตือนลูกค้า**: `HH:MM:SS UTC (<= 15 นาที)`
- **การยืนยัน: ตัดสมมติฐานการคาดเดาออกจากหนังสือแจ้งเตือน**: `[ใช่ / ไม่ใช่]`
- **สถานะการจัดการอุบัติการณ์**: `[แก้ไขแล้ว / ส่งต่อไปยังกะถัดไป]`
- **การดำเนินการแก้ไขเดี่ยวที่มีผู้รับผิดชอบซึ่งเป็นผลมาจากเหตุการณ์**: `____`
 - ผู้รับผิดชอบ: `______________________` กำหนดเสร็จ: `_________________`

---

## 5. การกำกับดูแลความจุและความซ้ำซ้อน

- **กำลังไฟฟ้าตามสัญญาที่ขายไป**: `_______ kW` (ข้อสัญญา: `_______________`)
- **กำลังไฟฟ้าจริงที่ใช้งาน**: `_______ kW` (เวลาที่ตรวจมิเตอร์: `____________`)
- **การตรวจสอบกฎความซ้ำซ้อน 2N**:
 - การใช้งานสายป้อน / บัส A: `_______ %` (ต้อง <= 45.0%)
 - การใช้งานสายป้อน / บัส B: `_______ %` (ต้อง <= 45.0%)
- **การใช้ความจุทางชลศาสตร์ของระบบหล่อเย็นทุติยภูมิ**:
 - โหลดความร้อนของ CDU: `_______ kW` (ต้อง <= 83% ของพิกัด PHE)
 - อัตราการไหลทุติยภูมิ: `_______ LPM` | อุณหภูมิน้ำจ่าย: `_______ °C`
- **ความจุที่เหลือรอดหลังเกิดความล้มเหลวเดี่ยวที่ร้ายแรงที่สุด**:
 - ค่าที่คำนวณได้: `_______ kW` (วันที่ศึกษาทางวิศวกรรม: `_______________`)
 - สถานะ: `[ยืนยันตามผลการศึกษา / ไม่ทราบแน่ชัด]`
- **คำขอจ่ายไฟที่ไม่มีการตรวจสอบได้รับการปฏิเสธ**: `[ใช่ / ไม่มีคำขอ]`

---

## 6. การปิดกะและการลงนามขั้นสุดท้าย

- **ช่วงเวลาบำรุงรักษาทั้งหมดปิดลงหรือหยุดชะงักโดยมีผู้รับผิดชอบ**: `[ใช่ / ไม่ใช่]`
- **ปลดป้ายสภาวะการทำงานผิดปกติออกจากกระดานห้องควบคุมแล้ว**: `[ใช่ / ไม่ใช่]`
- **เตรียมเอกสารส่งมอบสำหรับกะที่กำลังจะเข้าเวรเรียบร้อยแล้ว**: `[ใช่ / ไม่ใช่]`
- **ประโยคผูกพันเดี่ยวที่คุณสามารถลงนามได้อย่างตรงไปตรงมา**:
 > *"ข้าพเจ้าขอรับรองภายใต้ใบอนุญาตวิชาชีพของข้าพเจ้าว่า ในระหว่างกะการทำงานนี้ ระบบไฟฟ้าและระบบหล่อเย็นที่สำคัญทั้งหมดทำงานอยู่ภายในขอบเขต SLA ตามสัญญา งานทั้งหมดได้รับการปฏิบัติตามขั้นตอนที่ได้รับอนุมัติโดยไม่มีความบกพร่องที่ไม่ได้บันทึกไว้ และข้อบกพร่องที่บันทึกไว้ทั้งหมดมีผู้รับผิดชอบที่ระบุชื่อไว้อย่างชัดเจน"*

- **ลายมือชื่อผู้จัดการเวรปฏิบัติการ**: `_________________________________`
- **หมายเลขใบอนุญาต / วุฒิบัตรวิชาชีพ**: `________________________________`
- **วันที่ & เวลาที่ลงนามที่แน่นอน**: `____________________________________`

## เส้นแบ่งขอบเขตความรับผิดชอบทางกายภาพและโปรโตคอลการตรวจสอบกะเชิงปริมาณ

ผู้จัดการกะปฏิบัติการต้องรักษาจุดแบ่งขอบเขตความรับผิดชอบ (`DEMARC`) ทั้ง 4 วงแหวนของศูนย์ข้อมูล (Ring 1: ระบบรับไฟฟ้าและรั้วโครงการ, Ring 2: ห้องเครื่องหลักและหม้อแปลง, Ring 3: ระบบจ่ายในห้องเซิร์ฟเวอร์และ CDU ทุติยภูมิ, Ring 4: ภายในแร็คของลูกค้า) และบันทึกเกณฑ์วัดผลเชิงปริมาณต่อไปนี้ลงในแผ่นงานประจำวัน (Day Sheet):

| หมวดการตรวจสอบกะ | พารามิเตอร์ที่ตรวจวัด | ขอบเขตการทำงานปกติ | เกณฑ์สั่งหยุดงานทันที (Stop Work) / ปฏิเสธ |
| :--- | :--- | :--- | :--- |
| **เพดานโหลดระบบไฟฟ้าสำรอง 2N** | โหลดปกติบนบัส A / บัส B ($P_{\text{bus}} / P_{\text{rated}}$) | $\le 45.0\%$ (เมื่อเสีย 1 ฝั่ง โหลดรวม $\le 90.0\%$) | ปฏิเสธการจ่ายไฟแร็คใหม่ทันทีหากโหลดเกิน $45.0\%$ |
| **ไฮดรอลิกและเคมีของ CDU ทุติยภูมิ** | ความดันจ่าย $P_{\text{sup}}$, อุณหภูมิเข้าใกล้ $\Delta T_{\text{PHE}}$, ความเข้มข้น PG | $0.15\sim 0.90\,\text{MPa}$, $\Delta T_{\text{PHE}} \le 8.0\,\text{K}$, PG $25.0\% \pm 1.0\%$ | ความดันตกคร่อม $> 1.0\,\text{bar}$, ค่าการนำไฟฟ้า $> 10\,\mu\text{S/cm}$ หรือพบหยดน้ำ |
| **ใบอนุญาตทำงาน (PTW) และ LOTO** | การล็อกกุญแจ LOTO, การคายประจุ และวาล์วบายพาส | มีผู้ควบคุมของศูนย์ข้อมูลประกบ 100% และปิดงานก่อนหมดเวลา | หยุดงานทันทีหากทำนอกเหนือขั้นตอน MOP ที่อนุมัติ |
| **นาฬิกาเหตุขัดข้องและการแจ้ง SLA** | เวลาตรวจพบ ($T_0$), การเข้าสู่สภาวะปลอดภัย EOP, การแจ้งลูกค้า | P1: แจ้งข้อเท็จจริงภายใน $\le 15\,\text{นาที}$ | ห้ามใส่ข้อสันนิษฐานหรือการคาดเดาลงในใบแจ้งเหตุฉบับแรก |
