# 12. The Same Rules on the Plant

A telemetry engineer who believes that software monitoring rules apply only to cloud servers and database clusters while mechanical chillers and electrical switchgear operate under "facilities folklore" does not understand critical infrastructure.

The physical plant—the medium-voltage transformers, centrifugal chillers, secondary cooling distribution units (CDUs), and air handling units—is governed by identical telemetry laws:
- A pressure transducer requires an audited quality bitmask.
- A water temperature sensor requires deadband hysteresis and continuous dwell filtering.
- A chiller electrical trip requires microsecond time synchronization.
- A pump room alarm storm requires topological dependency masking.

**FACILITY TELEMETRY GOVERNANCE MATRIX**

| Subsystem / Instrument S | tandard Telemetry Parameter G | overning Code |
| :--- | :--- | :--- |
| MV Switchgear (35kV) Bus | Voltage, Current, THD, PF GB | /T 51409-2020 |
| Dry-Type Transformers Wi | nding Temperature (< 90°C) IE | EE C57.12 / NFPA |
| UPS Battery Rooms DC Flo | at Voltage, Ambient T IEEE 11 | 88 / 1491 |
| Centrifugal Chillers Con | denser Approach (<= 1.5K) ASH | RAE Standard 90.4 |
| Secondary CDU Loops Pres | sure (0.15 - 0.90 MPa) OpenVi | king 2.6XZ10 |
| Secondary Coolant Chem 2 | 5.0% Propylene Glycol wt ASTM | D3306 / D1384 |
| IT Whitespace Aisles Con | tainment DP (>= 5.0 Pa) ASHRA | E TC 9.9 |

Following the authoritative engineering standards outlined in **GB/T 51409-2020** (*Technical Standard for Integrated Monitoring System of Data Centers*) and OpenViking operational guidelines (`ALZJ-YW-2.6XZ02` and `ALZJ-YW-2.6XZ10`), every physical facility point must be operated under rigorous engineering constraints.

## The Walked Reading Wins

The physical measurement taken by a qualified technician using a calibrated, certified hand-held instrument **always supersedes the digital telemetry tile on the SCADA screen**.

If the central BMS workstation reports that the secondary cooling loop supply temperature is operating comfortably at 28.0°C (`GREEN`), but the shift technician walks the room with a calibrated PT100 immersion probe or calibrated infrared camera and measures 34.2°C:
1. **The physical reading wins instantly**. The facility is operating in a high-temperature excursion state.
2. The technician does not average the two numbers and assume the temperature is 31.1°C.
3. The technician logs both readings into the shift register with exact timestamps:
 `08:15 UTC: SCADA reports 28.0°C | Fluke Calibrated Probe reads 34.2°C`.
4. The digital telemetry point is immediately quarantined: its quality flag is set to `UNCERTAIN (0x02)` or `BAD (0x04)`.
5. The digital sensor is subjected to an immediate physical loop calibration and forced-failure test.

Never permit a software engineer or remote monitoring specialist to argue that *"the digital sensor must be right because it was installed by the factory."* Sensors drift, thermal wells accumulate air gaps, RTD lead resistance degrades, and analog-to-digital converters lose calibration. The verified tool in the technician's hand is the ultimate anchor of truth.

## Critical Facility Telemetry Parameters

Per OpenViking `ALZJ-YW-2.6XZ10` for high-density liquid cooling infrastructure:

### 1. The CDU Pressure Envelope
- Primary Facility Water System (FWS) supply pressure: 0.15 MPa to 0.90 MPa.
- Secondary Technology Cooling System (TCS) supply pressure: 0.15 MPa to 0.90 MPa.
- Secondary loop pump differential pressure (ΔP_pump): Strictly < 1.0 bar. A differential pressure > 1.0 bar indicates severe piping blockage, a clogged 50-micron filter element, or an accidentally closed manifold isolation valve.
- Any drop in secondary static pressure below 0.12 MPa triggers an immediate **Low Pressure Alarm**, indicating coolant leakage or thermal expansion tank bladder failure.

### 2. Plate Heat Exchanger Thermal Approach
The approach temperature across the CDU plate heat exchanger:

$$\Delta T_{\text{approach}} = T_{\text{TCS, supply}} - T_{\text{FWS, supply}} \le 8.0\,\text{K}$$

During steady-state operation, ΔT_approach must remain strictly ≤ 8.0 K (typically 3.0 K to 5.0 K). If the approach temperature creeps above 8.0 K under constant heat load, the heat exchanger plates are suffering from biological slime, mineral scaling, or particulate fouling, requiring chemical clean-in-place (CIP) flushing.

### 3. Propylene Glycol Concentration & Refractometer Testing
Per ASTM D3306 and OpenViking standards, secondary coolant must be maintained at **25.0% propylene glycol by weight** (± 1.0%):
- Freeze protection: -11.5°C.
- Burst protection: -22.0°C.
- Specific gravity: 1.026 ± 0.003 at 20°C.
- Coolant conductivity: < 10 μS/cm.
- Coolant pH: 7.5 to 9.0.

If a refractometer test reveals PG concentration < 23.0%, the fluid loses biostatic efficacy, permitting bacterial colonies to form biofilms on micro-channel cold plates. If PG concentration exceeds 27.0%, dynamic fluid viscosity increases drastically ($\nu > 2.8\,\text{mm}^2/\text{s}$), spiking pumping power and reducing turbulent heat transfer.

## Electrical Power Quality Telemetry

Per GB/T 51409-2020 and IEEE 1159:
- **Voltage Tolerance**: ± 5.0% of nominal rated voltage at utilization panels.
- **Frequency Stability**: 50 ± 0.2 Hz (or 60 ± 0.2 Hz). A frequency excursion > 0.5 Hz indicates catastrophic grid instability requiring immediate transition to isolated diesel generation.
- **Power Factor**: Maintained ≥ 0.95 lagging across all active operating loads.
- **Total Harmonic Distortion (THD)**: Voltage THD ≤ 5.0%; individual harmonic voltage distortion ≤ 3.0%.

If electrical power monitoring telemetry detects current harmonic resonance, switchgear busbars will experience severe inductive heating, leading to catastrophic bus duct insulation breakdown even when overall kilowatt load is well below nameplate rating.

## Decisions to Record

- The physical calibration registry of all hand-held test instruments used during shift rounds.
- The exact CDU operating pressures, pump differential pressures, and thermal approach temperatures logged per shift.
- The weekly optical refractometer, conductivity, and pH measurements logged for secondary cooling loops.
- The protocol establishing that walked physical measurements unconditionally override digital SCADA screens.
