ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 8. تنبيهات كثيرة، وحدث فيزيائي واحد

## تكامل القياس عن بُعد ومبدأ 'الصمت الإلزامي (SILENT)'

في أنظمة المراقبة والتحكم لمراكز البيانات (BMS / EPMS / SCADA / DCIM)، يُعد **كبح طوفان الإنذارات (Alarm Flood) المعتمد على الطوبولوجيا عند فصل قاطع التغذية العلوي أو توقف المضخة الأولية** خط الدفاع الأول ضد الإنذارات الكاذبة والأعطال غير المرئية. إن خطوط الاتجاه أو المربعات الخضراء على الشاشة ليست هي الواقع الفيزيائي، بل هي مجرد ادعاءات برمجية مرت عبر سلاسل اتصال وتحويل.

![8. تنبيهات كثيرة، وحدث فيزيائي واحد](../figures/fig-04-alarm-storm-suppression-and-topology.png)

$$E_{\text{child}} \prec E_{\text{parent}}$$

يجب أن تستوفي كل نقطة مراقبة معايير بناء شجرة السببية باستخدام الرسوم البيانية الموجهة غير الدورية (DAG) لإبراز عقدة السبب الجذري الأم فقط بصرامة تامة. إذا فُقد أو تلف أو تقادم (Stale) أي عنصر من العناصر الأربعة—القيمة الهندسية ($V$)، أو طابع وقت UTC المتزامن ($t_{\text{UTC}}$)، أو مسار العتاد الفيزيائي ($\text{URI}_{\text{source}}$)، أو قناع الجودة ($Q$)—فيجب أن تصبح النقطة **صامتة (SILENT)** على الفور.

> *"النقطة التي لا يمكن إثبات مصدرها العتادي، أو التي تفتقر إلى تزامن الوقت، أو التي لا تحمل علامة الجودة GOOD لا يجوز لها إيقاظ المهندس المناوب، ولا تحريك صمامات التحكم، ولا إغلاق تذكرة حادث."*

## المعايير الكمية لجودة الإشارة والتخلفية وكبح الإنذارات الطوبولوجي

على امتداد خط أنابيب البيانات من الحساس الميداني إلى قاعدة البيانات المركزية، يُطبق معامل التحويل الهندسي مرة واحدة فقط مع الاحتفاظ الدائم بالقيم الخام للمحول (Raw Integer Counts). ولمنع ارتجاف الإنذارات (Flapping) وطوفان الإنذارات (Alarm Flood)، تُفرض المعلمات الرياضية التالية في ورقة النقاط الرئيسية (Master Point Sheet):

$$\Delta t_{\text{correlation}} \le T_{\text{window}} \quad (\text{typically } 500\,\text{ms to } 2.0\,\text{s})$$

| معلمة حوكمة المراقبة | التعريف الرياضي والفيزيائي | معيار القبول (النطاق المسموح) | محفز العزل الفوري / الرفض |
| :--- | :--- | :--- | :--- |
| **رباعية عناصر النقطة** | $P = \{V, t_{\text{UTC}}, \text{URI}_{\text{source}}, Q\}$ | تتبع كامل حتى الكتلة الطرفية ومخطط P&ID | نقطة يتيمة غير مربوطة أو `Q != GOOD` |
| **دقة مزامنة الوقت (SOE / القياس)** | IEEE 1588 PTP / Stratum-1 NTP | مرحلات الحماية $\le 1\,\text{ms}$، الحرارية $\le 100\,\text{ms}$ | الكتابة فوق وقت المصدر بوقت وصول قاعدة البيانات |
| **مهلة التقادم (Stale Timeout)** | $t_{\text{now}} - t_{\text{last\_good}} > 3 T_{\text{poll}}$ | إلغاء تجميد القيمة والانتقال الفوري إلى `0x01 STALE` | إبقاء القيمة القديمة باللون الأخضر أثناء انقطاع الاتصال |
| **التخلفية وزمن المكوث** | $H = T_{\text{trip}} - T_{\text{clear}} \ge 4\sigma_n$ | تحديد أزمنة التأخير $\tau_{\text{on}}, \tau_{\text{off}}$ صراحةً | ضجيج إنذارات يتجاوز $\lambda_{\text{alarm}} > 6\,\text{ساعة}^{-1}$ |

علاوة على ذلك، عند تطبيق نماذج التحليل أو المؤشرات المركبة على أبراج التبريد والمبادلات الحرارية، يجب فرض قيد الرتابة الفيزيائية ($\partial T_{\text{leave}} / \partial N_{\text{fan}} \le 0$) ومنطق القيمة الدنيا للسلسلة الحرجة ($S_{\text{plant}} = \min_k s_k$) داخل طبقة PLC، مع الالتزام الصارم بقاعدة **منع النمط الخاطئ المتمثل في فتح 500 تذكرة منفصلة تلقائيًا نتيجة حدث فيزيائي واحد في المصدر العلوي**.

## اختبار قبول الحلقات الميداني (SAT) وبروتوكول التدقيق اليومي

لا يتحقق القبول الهندسي لنظام المراقبة عبر العروض التقديمية في قاعات الاجتماعات، بل يُثبت حصريًا عبر حقن الإشارات الفيزيائية وفصل الأسلاك عند الكتل الطرفية الميدانية.

1. **التحقق الفيزيائي من الحلقة**: قم بمحاكاة انقطاع السلك ($< 3.6\,\text{mA}$) والقصر ($> 21.0\,\text{mA}$) في حلقة 4–20 mA عند الحساس، وتحقق من ظهور حالة `BAD / FAULT` على الشاشة خلال 3 دورات مسح.
2. **الكبح الطوبولوجي وتعليق الصيانة**: تحقق من أن فصل القاطع العلوي يكبح مئات الإنذارات الفرعية تحت عقدة أم واحدة، وأن مؤقت تعليق الصيانة (Shelving) يعيد تفعيل الإنذار تلقائيًا عند انتهاء الوقت.
3. **محاسبة الصباح التالي**: في كل صباح، دقق جميع النقاط المتقادمة (Stale) والمعلقة (Shelved) والمجبرة (Forced) خلال الـ 24 ساعة الماضية لضمان خلو الشبكة من النقاط العمياء.

## القرارات الواجب تسجيلها

- توثيق محور حوكمة المراقبة (كبح طوفان الإنذارات (Alarm Flood) المعتمد على الطوبولوجيا عند فصل قاطع التغذية العلوي أو توقف المضخة الأولية) وتسجيل المسار العتادي URI ورمز P&ID في السجل.
- التحقق الميداني الفعلي من مزامنة الوقت ومعامل التحويل وقناع الجودة (بناء شجرة السببية باستخدام الرسوم البيانية الموجهة غير الدورية (DAG) لإبراز عقدة السبب الجذري الأم فقط).
- توثيق عرض التخلفية $H \ge 4\sigma_n$ وزمن المكوث $\tau_{\text{dwell}}$ وشجرة الكبح الطوبولوجي للإنذارات.
- إنفاذ قاعدة الرفض (منع النمط الخاطئ المتمثل في فتح 500 تذكرة منفصلة تلقائيًا نتيجة حدث فيزيائي واحد في المصدر العلوي) والتوقيع الرسمي على ورقة النقاط الرئيسية (Master Point Sheet).
