英語版をAI補助で翻訳した。

# 10. 総合スコアに署名権はない

## テレメトリの完全性と「沈黙（SILENT）」の原則

データセンターの監視制御システム（BMS / EPMS / SCADA / DCIM）において、**重み付き平均による「施設健全性スコア（$S = \sum w_i s_i$）」が直列単一障害点の致命的異常を希釈・隠蔽する数学的欠陥**は誤報や見逃しによる重大障害を防ぐ最前線の防벽である。画面上のトレンド線や緑色のステータスアイコンは物理現象そのものではなく、通信経路と変換ロジックを経由した「主張」に過ぎない。

$$\text{Health Score} = 0.40 \cdot S_{\text{chiller}} + 0.30 \cdot S_{\text{ups}} + 0.20 \cdot S_{\text{crah}} + 0.10 \cdot S_{\text{cdu\_vibration}}$$

すべての監視ポイントは、直列クリティカルパスにおける最小値論理（$S_{\text{plant}} = \min_k s_k$）の強制と個別物理指標の直接表示を厳格に満たさなければならない。値（$V$）、同期済みUTCタイムスタンプ（$t_{\text{UTC}}$）、物理ハードウェアURI（$\text{URI}_{\text{source}}$）、および品質ビットマスク（$Q$）の4要素のうち1つでも欠落・破損・陳腐化（Stale）している場合、そのポイントは即座に**沈黙（SILENT）**しなければならない。

> *「出所が証明できないポイント、時刻が同期されていないポイント、あるいは品質フラグが GOOD でないポイントは、オペレータを呼んではならず、制御ループを動かしてはならず、インシデントを閉じてはならない。」*

## 信号品質・ヒステリシス・トポロジー抑制の定量基準

現場のセンサーから上位データベースに至るパイプラインでは、スケーリング係数はただ1箇所でのみ適用し、常にADCの生カウント値（Raw Integer Counts）を並行保存する。また、アラームチャタリング（Flapping）やアラーム洪水（Alarm Flood）を防ぐため、以下の数学的パラメータをMaster Point Sheetで強制する。

$$\text{Health Score} = (0.40 \cdot 100) + (0.30 \cdot 100) + (0.20 \cdot 100) + (0.10 \cdot 0) = 90.0$$

| 監視ガバナンス項目 | 数学的・物理的定義 | 合格基準（許容エンベロープ） | 強制隔離・拒絶トリガー |
| :--- | :--- | :--- | :--- |
| **ポイント4要素タプル** | $P = \{V, t_{\text{UTC}}, \text{URI}_{\text{source}}, Q\}$ | 物理端子台までのP&IDタグ完全一致 | 未マップ孤児ポイントまたは `Q != GOOD` |
| **時刻同期精度（SOE / テレメトリ）** | IEEE 1588 PTP / Stratum-1 NTP | 保護継電器 $\le 1\,\text{ms}$、熱水理 $\le 100\,\text{ms}$ | DB到着時刻によるソース発生時刻の上書き |
| **陳腐化（Stale）判定時間** | $t_{\text{now}} - t_{\text{last\_good}} > 3 T_{\text{poll}}$ | ゼロ次ホールド解除・即座に `0x01 STALE` 遷移 | 通信断中に前回正常値を緑色で表示し続ける設定 |
| **ヒステリシスと滞留時間** | $H = T_{\text{trip}} - T_{\text{clear}} \ge 4\sigma_n$ | デバウンス時間 $\tau_{\text{on}}, \tau_{\text{off}}$ の明示設定 | 単発ノイズでの誤発報（$\lambda_{\text{alarm}} > 6\,\text{h}^{-1}$） |

さらに、冷却塔や熱交換器などの物理プラントにAI/MLモデルや合成スコアを適用する場合、熱力学の単調性制約（$\partial T_{\text{leave}} / \partial N_{\text{fan}} \le 0$）および直列系の最小値論理（$S_{\text{plant}} = \min_k s_k$）をハードウェアPLC層で強制し、ダッシュボードの総合スコアが98点であることを理由に現場の漏水や絶縁低下インシデントをクローズする行為の禁止を徹底せよ。

## 現場ループ受入試験（SAT）と日常監査プロトコル

監視システムの受入は、会議室でのデモ画面ではなく、現場の物理端子台における実信号注入と断線テストによってのみ成立する。

$$S_{\text{health}} = \sum_{k=1}^{M} w_k \cdot s_k(V_k), \qquad \sum_{k=1}^{M} w_k = 1.0$$

1. **物理ループ検証**: センサー端での4–20 mA断線（$< 3.6\,\text{mA}$）および短絡（$> 21.0\,\text{mA}$）を発生させ、3ポーリング周期以内にコンソール上で `BAD / FAULT` が表示されることを確認する。
2. **親子トポロジーと保守シェルビング**: 上流遮断器トリップ時に下流の派生アラートが親イベントへ集約されること、および保守ウィンドウの抑制タイマーが失効時刻に自動解除されることを検証する。
3. **翌朝の精算レビュー**: 毎朝のシフト交代時に、過去24時間のStaleポイント、Shelvedポイント、およびForcedオーバーライドを全件監査し、放置された盲点をゼロにする。

$$S_{\text{health}} = 0.98 \times 100 + 0.02 \times 0 = \mathbf{98.0\% \text{ (GREEN)}}$$

## 記録すべき決定事項

- 対象ポイント群の監査焦点（重み付き平均による「施設健全性スコア（$S = \sum w_i s_i$）」が直列単一障害点の致命的異常を希釈・隠蔽する数学的欠陥）とハードウェアURI・P&IDタグの台帳登録。
- 定量基準（直列クリティカルパスにおける最小値論理（$S_{\text{plant}} = \min_k s_k$）の強制と個別物理指標の直接表示）に基づく時刻同期・スケーリング・品質ビットマスクの実機検証。
- ヒステリシス幅 $H \ge 4\sigma_n$、滞留時間 $\tau_{\text{dwell}}$、および親子トポロジー抑制ルールの設定記録。
- 禁止事項（ダッシュボードの総合スコアが98点であることを理由に現場の漏水や絶縁低下インシデントをクローズする行為の禁止）の遵守確認とMaster Point Sheetへの署名。
