영어판을 AI 보조로 번역한 것이다.

# 3. 시계: 시각 동기화와 이벤트 순서(SOE)

## 텔레메트리 무결성과 '침묵(SILENT)'의 원칙

데이터센터 감시제어 시스템(BMS / EPMS / SCADA / DCIM)에서 **IEEE 1588 PTP(정밀 시각 동기 프로토콜) 및 Stratum-1 NTP를 통한 서브밀리초 단위의 시각 동기화 아키텍처**은(는) 오보나 누락으로 인한 중대 장애를 막는 최전선 방어벽이다. 화면상의 트렌드 곡선이나 녹색 상태 아이콘은 물리 현상 그 자체가 아니라 통신 경로와 변환 로직을 거친 '주장'에 불과하다.

![3. 시계: 시각 동기화와 이벤트 순서(SOE)](../figures/fig-06-sequence-of-events-microsecond-chronology.png)

$$\Delta t = t_2 - t_1$$

모든 감시 포인트는 보호 계전기·차단기 트립의 이벤트 순서 기록(SOE: Sequence of Events)에서 $\le 1\,\text{ms}$ 분해능 확보을(를) 엄격히 충족해야 한다. 값($V$), 동기화된 UTC 타임스탬프($t_{\text{UTC}}$), 물리 하드웨어 URI($\text{URI}_{\text{source}}$), 품질 비트마스크($Q$)의 4요소 중 하나라도 누락·손상·진부화(Stale)된 경우 해당 포인트는 즉시 **침묵(SILENT)**해야 한다.

> *"출처를 증명할 수 없는 포인트, 시각이 동기화되지 않은 포인트, 또는 품질 플래그가 GOOD이 아닌 포인트는 운영자를 호출해서는 안 되며, 제어 루프를 구동해서도 안 되고, 인시던트를 종결해서도 안 된다."*

## 신호 품질·히스테리시스·토폴로지 억제의 정량 기준

현장 센서에서 상위 데이터베이스에 이르는 파이프라인에서 스케일링 계수는 단 한 곳에서만 적용하며, 항상 ADC 원시 카운트(Raw Integer Counts)를 병행 보존한다. 또한 알람 채터링(Flapping)이나 알람 홍수(Alarm Flood)를 방지하기 위해 다음의 수학적 파라미터를 Master Point Sheet에서 강제한다.

$$\Delta t_{\text{skew}} = t_{\text{ingest}} - t_{\text{meas}}$$

| 감시 거버넌스 항목 | 수학적·물리적 정의 | 합격 기준 (허용 엔벨로프) | 강제 격리·거부 트리거 |
| :--- | :--- | :--- | :--- |
| **포인트 4요소 튜플** | $P = \{V, t_{\text{UTC}}, \text{URI}_{\text{source}}, Q\}$ | 물리 단자대까지의 P&ID 태그 완전 일치 | 미매핑 고아 포인트 또는 `Q != GOOD` |
| **시각 동기화 정밀도 (SOE / 텔레메트리)** | IEEE 1588 PTP / Stratum-1 NTP | 보호계전기 $\le 1\,\text{ms}$, 열수리 $\le 100\,\text{ms}$ | DB 도착 시각에 의한 소스 발생 시각 덮어쓰기 |
| **진부화(Stale) 판정 시간** | $t_{\text{now}} - t_{\text{last\_good}} > 3 T_{\text{poll}}$ | 영차 홀드 해제·즉시 `0x01 STALE` 전이 | 통신 단절 중 직전 정상값을 녹색으로 계속 표시 |
| **히스테리시스 및 체류 시간** | $H = T_{\text{trip}} - T_{\text{clear}} \ge 4\sigma_n$ | 디바운스 시간 $\tau_{\text{on}}, \tau_{\text{off}}$ 명시 설정 | 단발 노이즈 오발보 ($\lambda_{\text{alarm}} > 6\,\text{h}^{-1}$) |

나아가 냉각탑이나 열교환기 등 물리 플랜트에 AI/ML 모델이나 종합 점수를 적용할 때는 열역학적 단조성 제약($\partial T_{\text{leave}} / \partial N_{\text{fan}} \le 0$) 및 직렬 계통 최솟값 논리($S_{\text{plant}} = \min_k s_k$)를 하드웨어 PLC 계층에서 강제하고, 데이터베이스 수신 시각(Ingestion Time)과 엣지 발생 시각(Source Timestamp)의 혼용으로 인한 인과관계 역전 방지 원칙을 철저히 집행하라.

## 현장 루프 인수 시험(SAT) 및 일상 감사 프로토콜

감시 시스템의 인수는 회의실 데모 화면이 아니라 현장 물리 단자대에서의 실제 신호 주입과 단선 테스트를 통해서만 성립한다.

$$\Delta t_{\text{SOE\_resolution}} \le \frac{1}{4} \min \left( t_{\text{relay\_pickup}}, \, t_{\text{STS\_transfer}} \right) \approx 1.0\,\text{ms}$$

1. **물리 루프 검증**: 센서 단에서 4–20 mA 단선($< 3.6\,\text{mA}$) 및 단락($> 21.0\,\text{mA}$)을 발생시켜 3 폴링 주기 이내에 콘솔상에 `BAD / FAULT`가 표시되는지 확인한다.
2. **부모-자식 토폴로지 및 보수 셸빙**: 상류 차단기 트립 시 하류 파생 알람이 부모 이벤트로 집약되는지, 보수 윈도우 억제 타이머가 만료 시각에 자동 해제되는지 검증한다.
3. **다음 날 아침 정산 리뷰**: 매일 아침 교대 시 지난 24시간 동안의 Stale 포인트, Shelved 포인트, Forced 오버라이드를 전수 감사하여 방치된 사각지대를 제로로 유지한다.

## 기록해야 할 결정 사항

- 대상 포인트군의 감사 초점(IEEE 1588 PTP(정밀 시각 동기 프로토콜) 및 Stratum-1 NTP를 통한 서브밀리초 단위의 시각 동기화 아키텍처) 및 하드웨어 URI·P&ID 태그 대장 등록.
- 정량 기준(보호 계전기·차단기 트립의 이벤트 순서 기록(SOE: Sequence of Events)에서 $\le 1\,\text{ms}$ 분해능 확보)에 기반한 시각 동기화·스케일링·품질 비트마스크 실기 검증.
- 히스테리시스 폭 $H \ge 4\sigma_n$, 체류 시간 $\tau_{\text{dwell}}$ 및 부모-자식 토폴로지 억제 규칙 설정 기록.
- 금지 사항(데이터베이스 수신 시각(Ingestion Time)과 엣지 발생 시각(Source Timestamp)의 혼용으로 인한 인과관계 역전 방지) 준수 확인 및 Master Point Sheet 서명.
