แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 15. การสาธิตหน้าจอของผู้ขายไม่ใช่การตรวจรับระบบ

## ความสมบูรณ์ของข้อมูลเทเลเมทรีและหลักการ 'ต้องเงียบ (SILENT)'

ในระบบตรวจวัดและควบคุมศูนย์ข้อมูล (BMS / EPMS / SCADA / DCIM) **การแยกแยะระหว่างการแสดงกราฟิก 3 มิติในห้องประชุมกับการทดสอบตรวจรับจริงภาคสนาม (SAT/IST)** คือปราการด่านแรกในการป้องกันการแจ้งเตือนลวงและการมองข้ามเหตุวิกฤต เส้นกราฟหรือแถบสีเขียวบนหน้าจอไม่ใช่ความจริงทางกายภาพ แต่เป็นเพียงข้อกล่าวอ้างของซอฟต์แวร์ที่ผ่านสายสื่อสารและตัวแปลงสัญญาณ

จุดวัดทุกจุดต้องผ่านเกณฑ์ การบังคับทดสอบถอดสายสัญญาณจริง การจำลองนาฬิกาหลัก PTP ล่ม และการทดสอบพายุข้อมูล 10,000 จุดพร้อมกัน อย่างเคร่งครัด หากองค์ประกอบใดใน 4 ส่วน ได้แก่ ค่าทางวิศวกรรม ($V$), เวลา UTC ที่ซิงโครไนซ์แล้ว ($t_{\text{UTC}}$), ที่อยู่ฮาร์ดแวร์ต้นทาง ($\text{URI}_{\text{source}}$) หรือบิตคุณภาพ ($Q$) ขาดหาย เสียหาย หรือค้างเก่า (Stale) จุดข้อมูลนั้นต้องถูกสั่งให้ **เงียบ (SILENT)** ทันที

> *"จุดข้อมูลที่ไม่สามารถพิสูจน์ขั้วต่อฮาร์ดแวร์ต้นทาง ไม่มีเวลาที่ซิงโครไนซ์ หรือไม่มีสถานะคุณภาพ GOOD ห้ามส่งเสียงเตือนปลุกวิศวกร ห้ามสั่งขับวาล์วควบคุม และห้ามใช้ปิดใบงานอุบัติการณ์โดยเด็ดขาด"*

## เกณฑ์เชิงปริมาณสำหรับคุณภาพสัญญาณ ฮิสเทอรีซิส และการระงับสัญญาณตามทอพอโลยี

ตลอดสายโซ่การรับข้อมูลตั้งแต่หัววัดภาคสนามจนถึงฐานข้อมูลกลาง ต้องคูณค่าสเกลทางวิศวกรรมเพียงจุดเดียวเท่านั้น และต้องเก็บค่าดิบ (Raw Integer Counts) จาก ADC ไว้เสมอ เพื่อป้องกันสัญญาณเตือนกระพริบ (Flapping) และคลื่นสัญญาณเตือนท่วมท้น (Alarm Flood) ต้องบังคับใช้เกณฑ์ต่อไปนี้ใน Master Point Sheet:

| หมวดการกำกับดูแล | นิยามทางคณิตศาสตร์และกายภาพ | เกณฑ์ผ่าน (ขอบเขตปกติ) | เงื่อนไขการตัดแยก / ปฏิเสธทันที |
| :--- | :--- | :--- | :--- |
| **ทูเพิล 4 องค์ประกอบของจุดวัด** | $P = \{V, t_{\text{UTC}}, \text{URI}_{\text{source}}, Q\}$ | ตรวจสอบย้อนกลับถึงขั้วต่อสายไฟและแบบ P&ID ได้ | จุดข้อมูลกำพร้าไร้ที่มา หรือ `Q != GOOD` |
| **ความแม่นยำของเวลา (SOE / เทเลเมทรี)** | IEEE 1588 PTP / Stratum-1 NTP | รีเลย์ไฟฟ้า $\le 1\,\text{ms}$, ระบบความร้อน $\le 100\,\text{ms}$ | การใช้เวลาที่เข้าฐานข้อมูลทับเวลาที่เกิดเหตุจริง |
| **เกณฑ์เวลาข้อมูลค้างเก่า (Stale)** | $t_{\text{now}} - t_{\text{last\_good}} > 3 T_{\text{poll}}$ | ยกเลิกการค้างค่าเดิมและเปลี่ยนเป็น `0x01 STALE` ทันที | การแสดงค่าเดิมเป็นสีเขียวปกติเมื่อสายสื่อสารขาด |
| **ฮิสเทอรีซิสและเวลาหน่วงยืนยัน** | $H = T_{\text{trip}} - T_{\text{clear}} \ge 4\sigma_n$ | กำหนดเวลาหน่วง $\tau_{\text{on}}, \tau_{\text{off}}$ ชัดเจน | สัญญาณเตือนรบกวนเกิน $\lambda_{\text{alarm}} > 6\,\text{ครั้ง/ชม.}$ |

นอกจากนี้ เมื่อนำโมเดลวิเคราะห์หรือคะแนนรวมมาใช้กับหอผึ่งเย็นและชิลเลอร์ ต้องล็อกข้อจำกัดความทางเดียวทางกายภาพ ($\partial T_{\text{leave}} / \partial N_{\text{fan}} \le 0$) และตรรกะค่าต่ำสุดของระบบอนุกรม ($S_{\text{plant}} = \min_k s_k$) ไว้ที่ระดับ PLC พร้อมบังคับใช้ **การปฏิเสธการลงนามตรวจรับซอฟต์แวร์ DCIM/BMS จนกว่าการตรวจสอบลูปสายสัญญาณจริงจะครบ 100%** อย่างเคร่งครัด

## การทดสอบตรวจรับลูปสัญญาณภาคสนาม (SAT) และโปรโตคอลการตรวจสอบรายวัน

การตรวจรับระบบมอนิเตอร์ไม่สามารถทำได้ด้วยการดูพรีเซนเทชันในห้องประชุม แต่ต้องพิสูจน์ด้วยการป้อนสัญญาณจริงและปลดสายที่ขั้วต่อภาคสนามเท่านั้น

1. **การตรวจสอบลูปกายภาพ**: จำลองสายขาด ($< 3.6\,\text{mA}$) และลัดวงจร ($> 21.0\,\text{mA}$) ที่หัววัด 4–20 mA และยืนยันว่าหน้าจอแสดง `BAD / FAULT` ภายใน 3 รอบการโพล
2. **การระงับสัญญาณตามทอพอโลยีและการพักสัญญาณงานซ่อม**: ทดสอบว่าเมื่อเบรกเกอร์ต้นทางทริป สัญญาณเตือนลูกข่ายจะถูกรวมศูนย์ไปยังโหนดแม่ และตัวตั้งเวลาพักสัญญาณ (Shelving) จะคืนค่าอัตโนมัติเมื่อหมดเวลา
3. **การตรวจสอบประจำเช้า**: ทุกเช้าหลังเปลี่ยนกะ ต้องตรวจสอบจุดที่ติดสถานะ Stale, Shelved และ Forced ตลอด 24 ชั่วโมงที่ผ่านมาเพื่อไม่ให้เกิดจุดบอดสะสม

## การตัดสินใจที่ต้องบันทึก

- บันทึกขอบเขตการกำกับดูแล (การแยกแยะระหว่างการแสดงกราฟิก 3 มิติในห้องประชุมกับการทดสอบตรวจรับจริงภาคสนาม (SAT/IST)) พร้อมขึ้นทะเบียน URI ฮาร์ดแวร์และรหัส P&ID
- การยืนยันผลทดสอบจริงของระบบซิงโครไนซ์เวลา ตัวคูณสเกล และบิตคุณภาพ (การบังคับทดสอบถอดสายสัญญาณจริง การจำลองนาฬิกาหลัก PTP ล่ม และการทดสอบพายุข้อมูล 10,000 จุดพร้อมกัน)
- บันทึกค่าฮิสเทอรีซิส $H \ge 4\sigma_n$, เวลาหน่วง $\tau_{\text{dwell}}$ และโครงสร้างโหนดแม่สำหรับระงับสัญญาณเตือน
- การบังคับใช้กฎการปฏิเสธ (การปฏิเสธการลงนามตรวจรับซอฟต์แวร์ DCIM/BMS จนกว่าการตรวจสอบลูปสายสัญญาณจริงจะครบ 100%) และการลงนามใน Master Point Sheet
