# 2. You are not the tester

The third book owns the sequence: claim, people, scripts approved before the day, static checks, one system at a time, a no-heat curve, heat, shutdown, the short pack. If that work was not done, you do not do it in the handover meeting to save the signature. You refuse the sentence that pretends it was done. Running a quick demonstration so the room can sign is a new test, without a script, without a file judgment, and without the stops. It does not repair the pack. It adds an unapproved event that the next person will quote as acceptance.

Your hat in this meeting is reader and signer, or refuser. If you also wear the tester's hat, write that, and do not sign the operator's sentence in the same hour you are still judging files. The two acts need a pause. The file judgment is not honest when the pen is already in your hand.

## What you do not redo

You do not rebuild their punch register. You read it. A line you cannot understand is an open line, even if they marked it closed. You do not rewrite their level map. You check that the words on the certificate match the map. You do not walk the hall to create the measurement the model never had, unless a separate job has been opened for that walk, with time and a sheet. A walk you do as a favor, unrecorded, will be remembered as your acceptance of the model.

You do not accept a point list by scanning it. The sixth book already refused pasted lists. Your question is whether the points that will page you were accepted as sources. A thick list is not that acceptance.

You do not fill gaps in their pack with your own knowledge of the site. What you know and did not write down is not in the pack. The next operator does not have your memory. If the pack needs your memory to be true, the pack is not ready, and you are not allowed to be the missing appendix.

## What you may ask for

You may ask for the page that should already exist: the sentence of what was proved, the level map, the printed punch, the file judgment, the list of what was witnessed and what was accepted as a document, the operator pages. Asking is not testing. If they cannot produce the page in the meeting, the item is missing. Missing is a refusal of any sentence that needed that page. You do not give them until the end of the day to write it while you wait with the pen, unless you have left the meeting and opened a new one after you have read what they wrote. A page written while you wait is a story. Stories do not become evidence because they are fresh.

## Decisions to record

- Your hat: reader and signer, or tester. Not both in the same hour.
- The demonstration you refused to treat as a test.
- The page you asked for that was not in the pack.
- The memory you did not allow to stand in for a missing page.


![Commissioning Levels Gating Pyramid](../figures/fig-05-commissioning-levels-gating-pyramid.png)
