# 3. A missing sheet is a refusal

The third book already listed the short pack a liquid verification owes, and it already said an empty tab is a false document. This chapter is the receiver's use of that list. You are not collecting tabs to feel complete. You are checking that each sentence they want you to sign has the sheet that supports it. No sheet, no sentence.

You do not demand the long building list. Seasonal tests, fire integration, an enclosure test, a sampling essay: include them only if the claim included them. Demanding empty categories so your checklist looks like a code is the same sin as their empty tab. Cite a code by title if the contract already names it. Do not paste it, and do not invent its clauses from memory.

## The sheets that gate your signature

These are the sheets. A pack may have more. It may not have less, if the matching sentence is on the page.

The sentence of what was proved, not proved, or proved only for the systems named. Outstanding work on the next page, or an explicit none. A report that hides open items in an appendix is a brochure. You refuse the brochure's sentence.

The level map: issued, attached from earlier work, refused. The third book's numbering collision still applies. A local stage called Level 1 is not the factory certificate. If the map is missing, you cannot tell what you are signing. Refuse.

The file judgment, in the form the second book defined, for every heat result they want you to treat as proved. A plot is not that judgment.

The printed punch register. Empty of open items, or not empty, in ink. An oral "everything is fine" is not a print.

What was witnessed, and what was accepted as a document, for each script they claim. If you cannot tell those apart, you do not know whether anyone saw the plant.

The operator pages: what was tested, what was not, where the stops are, what deviation is still in force. Training, if they claim the staff can run it, is a signature that those pages were shown. A slide deck is not the signature.

Calibration, if a number in the pack depends on an instrument. A number with no calibration line is a number you do not use. You do not have to rerun the calibration. You have to see that it was recorded, or refuse the number.

## A sheet that answers a different question

Some pages are present and still missing, because they answer a question you did not ask. A shift handover from a hall that is already running is not this signature. It shows that someone sat a shift. It does not show that construction handed the plant over. Do not accept a stack of daily sheets as the close-out pack. They are a different meeting.

A code checklist with boxes ticked, and no witness note, is not the file judgment and not the measurement sheet. Ticks are not the second book's sentence. A factory report for a catalog model, not for the revision on the floor, is not attached earlier work. Chapter 10. A training agenda is not the operator pages. Chapter 9.

When the title is right and the content is a different document, write "wrong document" on your sheet, not "present." Present is how a thick pack defeats a reader. Wrong document is a missing sheet. The sentence that needed the right one is refused.

## Empty, late, and borrowed

An empty tab with a hopeful title is a missing sheet. A sheet dated the morning of the meeting, with no witness and no file behind it, is a missing sheet until you have had time to read it outside the room. A sheet borrowed from another hall, with the name covered, is a missing sheet. Covering a name does not make a record yours.

A backup location that only one person can open is a missing sheet for the next shift. The third book put backup locations in the pack. You check that a second person, named, can open them. If not, the pack exists only while the author is in the building. That is not a handover.

## Decisions to record

- Each signature-sentence, and the sheet that supports it. Missing sheet, sentence refused.
- The long-list item you did not demand, because the claim never included it.
- Empty tabs, morning-of sheets, borrowed sheets, and wrong documents, treated as missing.
- A stack of shift logs you did not accept as the close-out pack.
- The second person who can open the backups, or the pack refused.


![As-Built vs. Redline Forensic Custody Audit](../figures/fig-03-as-built-redline-custody-audit.png)
