# 5. A picture is not a measurement

A model report in the pack is a picture until the fourth book’s conditions are met. The points were named as a person would walk them. Supply is not a room average. A cabinet inlet is not a tile in the aisle if the claim is about the cabinet. The report says what a result may be used for, and what it may not. If those sentences are missing, you do not sign "airflow proved," "the hall is cool," or any sentence that treats the picture as a measurement.

You do not open the model in the meeting and judge colors. Color is not a temperature. A scale they chose for the slide is not the specification. If they want you to look, look for the measurement sheet, not for the reddest rack.

## What you refuse

A report that cites a facilities title and then prints a limit this pack did not measure. You may not carry that limit out of their slide into your signature. ASHRAE titles may be named when the contract already names them. The text is not digested here, and it is not reconstructed from a picture.

A room average used as if it were the inlet the equipment sees. The fourth book already refused that substitution. Your refusal is of the sentence, even if the picture is beautiful.

A model dated before a change that moved a rack, a floor tile, or a setpoint, offered as the current hall. The picture is of a hall that is gone. Say so. Do not ask them to "update the colors" during the meeting and then sign. An update is a new report. You read it later.

A recommendation in the report that has already been built, with no walked check after the build. The model may have been right. The hall may not have followed it. Without the walk, you do not know which. You sign neither "built as modeled" nor "model accepted as the hall."

## What you may accept

You may accept the report as a picture, filed, not used for a pass. Write that limit in your sentence. A picture can still be useful to the next design. It is not useful as a substitute for the points you will be blamed for.

You may accept a measurement sheet that names the points, the instrument, the time, and the sentence those points support, and that says where it disagrees with the picture. Disagreement is not averaged away. The walked reading wins until the model is corrected, which is the same rule the sixth book used for a screen. A monitor is not above a walked reading. A model is not above it either.

If the measurement sheet is promised for next week, the airflow sentence waits until next week. You do not sign it now and add "subject to measurement." Subject to is how the sentence gets quoted without the subject.

## Refusing Uncalibrated CFD and Electrical Short-Circuit Models

### Verifying Physical Walk Benchmarks Before Accepting Simulation Claims

In institutional data center project delivery, the transition from construction and commissioning (ASHRAE Guideline 0 / Guideline 202 Levels 1 through 5) to live 24/7 operations is governed by measurable engineering gates rather than schedule milestones. Whenever a handover package asks the receiving operations lead to certify a plant attribute, that attribute must satisfy the quantitative gating relationship:

$$\text{MAE}_T = \frac{1}{N}\sum |T_{\text{sim}} - T_{\text{meas}}| \le 1.5\,\text{K}$$

If any supporting evidence file, witnessed test script, or as-built redline verification falls outside its acceptance corridor, the operations representative must either issue a formal **Notice of Handover Refusal** or execute a narrow **Conditional Acceptance with 200% Retainage Escrow** that explicitly bounds the permitted operating envelope until the defect is cured and re-tested.

| Handover Audit Dimension | Contractor / Project Team Submission | Operations Gatekeeper Verification Protocol | Mandatory Refusal or Escrow Action |
| :--- | :--- | :--- | :--- |
| **Primary Governance Focus** | Downgrading Unverified Models to Non-Binding Design Pictures | Independent line-by-line audit against Volumes 01–06 criteria | Strike unsupported words from certificate before signing |
| **Quantitative Proof Standard** | Summary pass/fail cover sheet or verbal assurance | Raw 1-second telemetry CSV, signed witness sheet, and field walk | Classify missing proof as Category A/B defect on Refusal Sheet |
| **Financial & Operational Lever** | Request for 100% milestone release and full load | Enforce $200\%$ retainage holdback ($E = 2.0 \times C_{\text{fix}}$) and load cap | Hold plant at zero or derated load until remediation passes |
| **Post-Meeting Custody Rule** | Unfettered contractor access to finish open work | Transition space to Operations LOTO; require approved MOP per fix | Deny unescorted access; log all post-handover interventions |

## Decisions to record

- Airflow sentence refused, or accepted only as a picture. Which.
- The measurement sheet present or missing.
- A model of a previous layout, not signed as the current hall.
- No limit copied from a slide or from a title you did not read.
