# 6. A green tile is not a handover

The screen will be on in the meeting. Green is the claim the sixth book exists to test. You do not sign that the monitor is part of the handover because the tiles are green. You sign it only for points that have a source path, an owner, a clock, a quality mark you can explain, a line written before the night, and a forced failure on the image you will run. Everything else may be stored. It may not page you, and it may not be called accepted.

This is the receiver's use of the sixth book. You do not fill a point sheet for their whole list in the meeting. You pick the points the signature depends on: the ones that will wake someone, the ones that fill a capacity cell, the ones they say prove recovery. If those cannot pass the sheet, the monitor sentence is refused. The other points can wait. A complete list is not the gate. The points that speak are the gate.

## What you refuse

A point whose forced failure was done on a vendor's hall, or on last quarter's image. Acceptance is this image, this path. A rename since the proof voids it. If they cannot say whether the path changed, treat it as changed.

A quality mark nobody in the room can define in one sentence. Those points are missing for any decision that wakes a person. Do not let the meeting define the mark by agreeing the tile looks fine.

A score that will be used to say the hall is healthy, the incident is closed, or the customer may be told the service is held. The score does not get a pen. If the handover sentence needs the score, refuse the sentence. You do not need their weights. You need the refusal.

A design kilowatt plotted as today's load, or a closed breaker offered as a load. Split them. Do not fill the used-capacity cell from design because the measured point is stale. Stale refuses the cell. The fifth book's capacity rule and the sixth book's quality rule meet here. Either one is enough to refuse the number.

A leak contact with no expected state, or a silence on that contact with no end time. You will live with that silence. If they cannot name the end, you do not accept the contact as protection.

A page that names a team, or that leads with a cause, offered as proof the alarm path works. Ask them to read the five lines for one point you care about. If they cannot, the path is not handed over. Do not test it by causing a real trip. A forced failure of the poll is the sixth book's proof. A stunt on live plant is not your acceptance method.

## What you may accept

You may accept a named list of points that passed, and refuse the platform as a whole. "The platform is accepted" is almost always wider than the evidence. Strike it. Keep the names of the points, on your sheet, not as a paste of their identifier dump. Their identifiers stay in their file. Your sheet says the human name, the sentence, and that the proof exists, with a pointer to where it is filed.

You may accept that the screen is installed and not accepted. Installed is a delivery fact. Accepted is your sentence. Vendors mix them because installed is already true and accepted is what they need. You keep them apart.

## Decisions to record

- Monitor sentence refused, or limited to named points that passed a forced failure on this image.
- Score kept out of the signature.
- Design value kept out of the capacity cell.
- The five lines they could not read, if you asked.
- Installed and accepted written as two facts.
