# 14. One meeting, as a method

This chapter walks one meeting so the sheet has a shape. Nothing in it is a site. There is no hall name, no reading, no borrowed log, and no code clause. Where a number would have been, the text says "the line they wrote" or "the cell they want filled." If your meeting has those numbers, they stay in your file. They do not belong here.

Four items are on the table. A heat file with a calm curve and no judgment sentence. A model report with no walked points. A screen that is green, on an image nobody failed on purpose. A punch print with one open line on a changeover, and a page two that says none. They ask you to sign that the hall is commissioned and ready to operate.

## The hat

You are not the tester. You do not rerun the heat window in the room. You do not walk the hall as a favor. You do not click the tiles until one of them looks convincing. You ask for the four sheets: the file judgment, the measurement sheet, the forced-failure record, the punch print against page two.

The file judgment is not in the pack. The curve stays a curve. You refuse the proved-sentence for heat. You do not open a punch line against a constructor for a bad file. Two facts, both unproved.

The measurement sheet is not in the pack. You accept the model as a picture, filed, not used. You refuse every sentence that treats it as the hall's air. You do not copy a limit off the slide.

The forced failure is not in the pack. The screen is installed. It is not accepted. The points that would wake a person stay silent. The score, if they mention it, does not enter your sentence. Design kilowatts stay out of the capacity cell. The cell stays blank.

The punch print and page two disagree. Page two is a false document. You refuse any signature that points at it. The open changeover blocks the proved-sentence for that script. A verbal close in the room is not a close. You do not witness a retest you did not plan. The line stays open.

## The sentences you actually sign

You do not sign their page. You sign a narrower page, or you sign nothing. In this meeting the honest narrow page is short. Named systems were not proved for heat, because the file was not judged. The model is filed as a picture. The screen is installed and not accepted. The punch page that says none is rejected. Outstanding work is the print, not page two. Levels not shown on a map are not claimed. The word commissioned is struck.

If they will not put that refusal in the same document as any yes, there is no yes. You leave the page unsigned. Unsigned is the result. It is not a failure of manners.

You do not add "subject to review next week" on the heat sentence. The missing judgment is a gate, not a delay. Chapter 12. You may date a later meeting. The date is not an acceptance. You also do not let them keep your name on a circulated draft of their original page "for attendance." Attendance is a list. A draft with your name under their sentence will be treated as a yes. Take your name off before you leave the room.

## If they split the ask

Sometimes the room, hearing the refusal, offers a smaller sentence on the spot. Read it the same way you read the first one. A smaller sentence can still smuggle the score, the design kilowatt, or the word commissioned. Strike those even on the small page. A smaller sentence that still points at page two is still pointing at a false document. Refuse the pointer.

If the smaller sentence is actually the narrow page you were willing to sign, put the refusals in the same document before you sign it. Chapter 12. Do not sign the small page now and attach the refusals after lunch. After lunch the small page will already have been copied without them.

If two people ask you to sign two different small sentences, chapter 24 applies. Your name goes on one sentence, the one you can support. It does not go on both as a courtesy. Courtesy is how the second sentence acquires a witness it did not earn.

## What this meeting was for

You leave with their sentence copied, your sentence written, four refusals, a blank capacity cell, and no root cause, no temperature, and no site. The next reader of your sheet can see what you refused without opening their slides. That is the handover record. Their pack, unchanged, is still their pack.

## Decisions to record

- Their sentence, refused.
- Four items: file, picture, screen, punch. Each refused or limited, in words.
- Capacity cell blank. Commissioned struck.
- No retest, no favor-walk, no verbal close.
- Same-document refusal, or no signature at all.
