# 16. What this book does not own

It does not own the test sequence. The third book owns the claim, the scripts, the levels, the punch register, and the short pack the tester hands over. This book owns the receiver's refusal. If a chapter here starts to tell you how to run the heat window, cut it. Point at the third book and keep the pen on the table.

It does not own the file judgment, the measurement method, the day sheet, or the point sheet. It applies them at a signature. A reader who needs the test itself goes to those books. Do not paste their sheets into this one and fill them with a fictional hall.

It does not own a code, a facilities standard, or a commissioning guideline. Titles may be cited when a contract already names them. The text is not pasted and not digested. A limit you remember from a slide is not a limit you may put in a signature. ASHRAE has said its publication content is not to be entered into an AI tool, and that AI derivative works of that content need written permission. This book does not enter that content.

It does not own a customer's handover procedure, a point list, a spare catalog, a training deck, or a shift log. Those stay in their file. A daily operations handover is not this meeting. Do not use one to prove the other.

It does not own a real meeting. Chapter 14 is a method. It is not a case you may quote as a project. No site, no person, no number you did not measure.

It does not own the repair, the commercial claim, or the schedule. Those may be urgent. They do not convert missing evidence into present evidence. Record them on a different page, under a different name.

## Scope Boundaries Between Handover Governance and Legal/Commercial Disputes

### Separating Technical Evidence Refusal from Liquidated Damages Claims

In institutional data center project delivery, the transition from construction and commissioning (ASHRAE Guideline 0 / Guideline 202 Levels 1 through 5) to live 24/7 operations is governed by measurable engineering gates rather than schedule milestones. Whenever a handover package asks the receiving operations lead to certify a plant attribute, that attribute must satisfy the quantitative gating relationship:

$$\text{Technical Refusal} \perp \text{Commercial Settlement Negotiation}$$

If any supporting evidence file, witnessed test script, or as-built redline verification falls outside its acceptance corridor, the operations representative must either issue a formal **Notice of Handover Refusal** or execute a narrow **Conditional Acceptance with 200% Retainage Escrow** that explicitly bounds the permitted operating envelope until the defect is cured and re-tested.

| Handover Audit Dimension | Contractor / Project Team Submission | Operations Gatekeeper Verification Protocol | Mandatory Refusal or Escrow Action |
| :--- | :--- | :--- | :--- |
| **Primary Governance Focus** | Keeping Engineering Verdicts Free of Contractual Speculation | Independent line-by-line audit against Volumes 01–06 criteria | Strike unsupported words from certificate before signing |
| **Quantitative Proof Standard** | Summary pass/fail cover sheet or verbal assurance | Raw 1-second telemetry CSV, signed witness sheet, and field walk | Classify missing proof as Category A/B defect on Refusal Sheet |
| **Financial & Operational Lever** | Request for 100% milestone release and full load | Enforce $200\%$ retainage holdback ($E = 2.0 \times C_{\text{fix}}$) and load cap | Hold plant at zero or derated load until remediation passes |
| **Post-Meeting Custody Rule** | Unfettered contractor access to finish open work | Transition space to Operations LOTO; require approved MOP per fix | Deny unescorted access; log all post-handover interventions |

## Decisions to record

- The sequence you did not reteach.
- The code, the procedure, and the point list you did not paste.
- The real meeting you did not write down.
