# 0. How to use this book

This book is for the person who is being asked to sign that a hall may be operated. The pack on the table may be thick. The question is narrower. Does the sentence on the signature match the evidence, and are you the person who will live with what is missing?

It is not a commissioning course. It is not a construction acceptance code. It is not a customer's handover procedure rewritten in cleaner English. The third book already teaches how to finish a verification and hand over a short pack. This book starts when that pack, or a longer one, is put in front of the person who will run the building. You do not rerun their scripts. You decide what you will not sign.

The earlier books supply the tests you apply. A file is not a pass until the second book allows the sentence. A model is not a measurement until the fourth book says how the points were taken. A screen does not speak until the sixth book has a clock, a quality mark, and a forced failure. A capacity cell is not a nameplate. This book does not reteach those tests. It says what you do when the pack fails one of them in a meeting.

When you finish, you should be able to leave the room with one refusal sheet. It names the sentence you will sign, the sentence you will not, and the open items that keep the second sentence closed. The blank sheet is in chapter 15. A meeting with no site and no borrowed numbers is in chapter 14. If the meeting is tomorrow, start at chapter 15, then read the chapter for the item they are pushing you to wave through. Drawings are chapter 18. Keys, tools, and what you are not taking custody of are chapter 19. The day after you refuse, or after you sign only the narrow page, is chapter 20. If they call the gap minor, or cite another hall, chapters 21 and 22. If you have the pack the day before, read it in the order in chapter 23.

## Who signs

The person on the hook is the one who will be asked, on a later morning, why the hall was accepted. That may be the operations manager. It may be an owner who will not operate, in which case they may sign only the sentence they actually control. They may not sign the operator's sentence for a person who has not read the pack.

A tester who signs their own close-out has finished the third book's job. That signature is not yours. Do not countersign it to be polite.

## What you may copy

You may copy the sheet headings. You may not paste a sentence from this book into a customer's procedure and call it their rule. Their contract, their code, and their point list stay in their file. If a code or a facilities title is already named in the contract, cite the edition. Do not paste it. Do not ask this book to remember a limit from it.

## Decisions to record

- The sentence they want you to sign, in their words, before you edit it.
- The sentence you are willing to sign, if it is narrower.
- The one item you will not wave through tomorrow.

---

# 1. A signature is a sentence

People put three different acts under one word. A tester signs that a named scope was proved, not proved, or proved only for the systems named. An owner signs turnover for the scope that was actually run. An operator signs that they can run what was handed over, with the stops and the open items in view. This book is the third act. It may happen in the same meeting as the second. It is not the same sentence.

If the page in front of you says the building is commissioned, and the pack only ran a liquid verification in a finished hall, the page is wider than the evidence. You do not fix that by signing and adding a footnote nobody will read. You replace the sentence, or you refuse. A footnote under a wide sentence is how the wide sentence becomes the one the next person quotes.

Read the sentence before the meeting, not during the applause. If a lawyer needs to read it, the lawyer reads it before the meeting. The third book already said that about the tester's certificate. It is repeated here because the operator is the person most likely to be handed a pen at the end, when refusing feels like delay.

## What the sentence may say

![The Handover Gatekeeper Architecture](../figures/fig-01-handover-gatekeeper-architecture.png)


A sentence you may sign names the scope, the date, and the limit. Proved for the systems named. Not proved for the levels that were not run. Open items listed, or an explicit none. The monitor accepted only for the points that passed a forced failure, or not accepted. The model accepted only as a picture, unless the measurement book was followed. Capacity left blank if the only number in the pack is a design value.

A sentence you may not sign says the hall is finished, the air is proved, the alarms are live, the staff are trained, or the capacity is the number on the drawing, unless each of those was evidenced in the way the earlier books require. Bundling them into "accepted" is the defect this book exists to stop.

Write your sentence in ink on the sheet, in words a stranger can compare to the page they asked you to sign. If the two do not match, you have not accepted their page. Say that in the meeting. Do not discover the mismatch in a later audit.

## Clocks you did not mean to start

A signature is sometimes the event that starts a warranty, a care period, or a payment. Those clocks are commercial. They are real, and they are not your evidence problem. Read them before the meeting so you are not surprised. Do not let them onto your sentence as the reason you accepted a missing sheet. If their page says acceptance and warranty in one paragraph, strike the acceptance words you cannot support and leave their commercial words for the person whose hat is commercial. Two pages are cleaner than one paragraph that makes a warranty depend on a lie about the file.

If you cannot strike, and the only page starts the clock only when you sign the wide sentence, you still do not sign the wide sentence. Their clock is their problem to redraft. Your name does not repair their form. Say that before the meeting, when there is time to split the page. Saying it during the applause is true and late. Late and true is still better than a false yes.

## Applause is not evidence

A meeting that ends on time is not a result. A pack that is heavy is not a result. A vendor who says the remaining items are minor has not closed them. Minor is a judgment you make after you have read the line, and only if you can operate with it open. If you cannot, it is not minor. It is a refusal.

Do not sign a page you have not read, including the attachments the page incorporates by reference. A sentence that says "including all appendices" incorporates the empty tabs too. Either you have seen them, or you strike the words. Striking words is allowed. Pretending you saw them is not.

## Decisions to record

- Their sentence, copied before you edit it.
- Your sentence, with scope, date, and limit.
- Words you struck, and that you said so in the meeting.
- Whether you are signing as operator, as owner, or refusing both.
- Warranty or payment clocks read, and kept off the sentence you sign.

---

# 2. You are not the tester

The third book owns the sequence: claim, people, scripts approved before the day, static checks, one system at a time, a no-heat curve, heat, shutdown, the short pack. If that work was not done, you do not do it in the handover meeting to save the signature. You refuse the sentence that pretends it was done. Running a quick demonstration so the room can sign is a new test, without a script, without a file judgment, and without the stops. It does not repair the pack. It adds an unapproved event that the next person will quote as acceptance.

Your hat in this meeting is reader and signer, or refuser. If you also wear the tester's hat, write that, and do not sign the operator's sentence in the same hour you are still judging files. The two acts need a pause. The file judgment is not honest when the pen is already in your hand.

## What you do not redo

You do not rebuild their punch register. You read it. A line you cannot understand is an open line, even if they marked it closed. You do not rewrite their level map. You check that the words on the certificate match the map. You do not walk the hall to create the measurement the model never had, unless a separate job has been opened for that walk, with time and a sheet. A walk you do as a favor, unrecorded, will be remembered as your acceptance of the model.

You do not accept a point list by scanning it. The sixth book already refused pasted lists. Your question is whether the points that will page you were accepted as sources. A thick list is not that acceptance.

You do not fill gaps in their pack with your own knowledge of the site. What you know and did not write down is not in the pack. The next operator does not have your memory. If the pack needs your memory to be true, the pack is not ready, and you are not allowed to be the missing appendix.

## What you may ask for

You may ask for the page that should already exist: the sentence of what was proved, the level map, the printed punch, the file judgment, the list of what was witnessed and what was accepted as a document, the operator pages. Asking is not testing. If they cannot produce the page in the meeting, the item is missing. Missing is a refusal of any sentence that needed that page. You do not give them until the end of the day to write it while you wait with the pen, unless you have left the meeting and opened a new one after you have read what they wrote. A page written while you wait is a story. Stories do not become evidence because they are fresh.

## Decisions to record

- Your hat: reader and signer, or tester. Not both in the same hour.
- The demonstration you refused to treat as a test.
- The page you asked for that was not in the pack.
- The memory you did not allow to stand in for a missing page.


![Commissioning Levels Gating Pyramid](../figures/fig-05-commissioning-levels-gating-pyramid.png)

---

# 3. A missing sheet is a refusal

The third book already listed the short pack a liquid verification owes, and it already said an empty tab is a false document. This chapter is the receiver's use of that list. You are not collecting tabs to feel complete. You are checking that each sentence they want you to sign has the sheet that supports it. No sheet, no sentence.

You do not demand the long building list. Seasonal tests, fire integration, an enclosure test, a sampling essay: include them only if the claim included them. Demanding empty categories so your checklist looks like a code is the same sin as their empty tab. Cite a code by title if the contract already names it. Do not paste it, and do not invent its clauses from memory.

## The sheets that gate your signature

These are the sheets. A pack may have more. It may not have less, if the matching sentence is on the page.

The sentence of what was proved, not proved, or proved only for the systems named. Outstanding work on the next page, or an explicit none. A report that hides open items in an appendix is a brochure. You refuse the brochure's sentence.

The level map: issued, attached from earlier work, refused. The third book's numbering collision still applies. A local stage called Level 1 is not the factory certificate. If the map is missing, you cannot tell what you are signing. Refuse.

The file judgment, in the form the second book defined, for every heat result they want you to treat as proved. A plot is not that judgment.

The printed punch register. Empty of open items, or not empty, in ink. An oral "everything is fine" is not a print.

What was witnessed, and what was accepted as a document, for each script they claim. If you cannot tell those apart, you do not know whether anyone saw the plant.

The operator pages: what was tested, what was not, where the stops are, what deviation is still in force. Training, if they claim the staff can run it, is a signature that those pages were shown. A slide deck is not the signature.

Calibration, if a number in the pack depends on an instrument. A number with no calibration line is a number you do not use. You do not have to rerun the calibration. You have to see that it was recorded, or refuse the number.

## A sheet that answers a different question

Some pages are present and still missing, because they answer a question you did not ask. A shift handover from a hall that is already running is not this signature. It shows that someone sat a shift. It does not show that construction handed the plant over. Do not accept a stack of daily sheets as the close-out pack. They are a different meeting.

A code checklist with boxes ticked, and no witness note, is not the file judgment and not the measurement sheet. Ticks are not the second book's sentence. A factory report for a catalog model, not for the revision on the floor, is not attached earlier work. Chapter 10. A training agenda is not the operator pages. Chapter 9.

When the title is right and the content is a different document, write "wrong document" on your sheet, not "present." Present is how a thick pack defeats a reader. Wrong document is a missing sheet. The sentence that needed the right one is refused.

## Empty, late, and borrowed

An empty tab with a hopeful title is a missing sheet. A sheet dated the morning of the meeting, with no witness and no file behind it, is a missing sheet until you have had time to read it outside the room. A sheet borrowed from another hall, with the name covered, is a missing sheet. Covering a name does not make a record yours.

A backup location that only one person can open is a missing sheet for the next shift. The third book put backup locations in the pack. You check that a second person, named, can open them. If not, the pack exists only while the author is in the building. That is not a handover.

## Decisions to record

- Each signature-sentence, and the sheet that supports it. Missing sheet, sentence refused.
- The long-list item you did not demand, because the claim never included it.
- Empty tabs, morning-of sheets, borrowed sheets, and wrong documents, treated as missing.
- A stack of shift logs you did not accept as the close-out pack.
- The second person who can open the backups, or the pack refused.


![As-Built vs. Redline Forensic Custody Audit](../figures/fig-03-as-built-redline-custody-audit.png)

---

# 4. A file is not a pass

They will show you a curve. The curve is not the result. The result is the sentence the second book allows, after the channels, the clock, the dwell, the sign, and the heat story have been checked. If that sentence is not in the pack, you do not sign "heat proved." You may sign that a file exists. Those are different sentences. People will try to make you treat them as one.

You do not reteach the file judgment in the meeting. You ask for it. If the person who ran the test cannot point to it, the file has not been judged. An unjudged file is not a construction defect and it is not a pass. The third book already separated those owners. Your job is to keep them separate when someone wants a single signature to cover both.

## What you refuse even if the curve looks calm

A failed poll held forward and stamped with a new time. A chart plotted faster than the poll, with the repeats unmarked. Two clocks averaged so the lines sit on top of each other. A heat story that does not say where the heat went. A pass line copied from a slide rather than from the specification then in force. A file that starts when the curve becomes interesting, with the baseline minute already lost.

Any one of these is enough to refuse the proved-sentence. You do not need all of them. You also do not need to compute a new number in the meeting. Computing a new number is testing. You are not the tester in this hour.

If they offer a kinder summary than the judgment sheet, refuse the summary. The second book exists because kinder summaries are how a bad file becomes a result. Your signature on the summary would be the kinder sentence, with your name under it.

## What you may accept

You may accept a sentence that says the file was judged and the judgment was "not a valid test," with the reason left in the second book's words, not rewritten. That is an honest limit. It belongs on page two of the pack, as outstanding work or as a result that does not prove the plant. It does not belong under a heading that says pass.

You may accept a sentence that names the systems the valid file actually covered, and refuses the rest. A file on one loop is not a file on the hall. The scope letter should already say this. If the signature page is wider than the scope letter, strike the extra words.

## Do not convert a bad file into their fault

A bad clock is not automatically a punch item against the constructor. A real leak is not automatically a software story. If you sign a sentence that mixes them, you have chosen an owner for the next year, and you may have chosen the wrong one. Leave the file invalid. Leave the plant unproved. Open a separate line only when a valid file shows a plant failure. Until then, the refusal is of the sentence, not of a named party.

## Decisions to record

- Proved-sentence refused, because the file judgment is missing or negative.
- The kinder summary you did not sign.
- Scope of any valid file, matched to the signature, extra words struck.
- File invalid and plant unproved kept as two facts. No punch owner invented in the meeting.

---

# 5. A picture is not a measurement

A model report in the pack is a picture until the fourth book’s conditions are met. The points were named as a person would walk them. Supply is not a room average. A cabinet inlet is not a tile in the aisle if the claim is about the cabinet. The report says what a result may be used for, and what it may not. If those sentences are missing, you do not sign "airflow proved," "the hall is cool," or any sentence that treats the picture as a measurement.

You do not open the model in the meeting and judge colors. Color is not a temperature. A scale they chose for the slide is not the specification. If they want you to look, look for the measurement sheet, not for the reddest rack.

## What you refuse

A report that cites a facilities title and then prints a limit this pack did not measure. You may not carry that limit out of their slide into your signature. ASHRAE titles may be named when the contract already names them. The text is not digested here, and it is not reconstructed from a picture.

A room average used as if it were the inlet the equipment sees. The fourth book already refused that substitution. Your refusal is of the sentence, even if the picture is beautiful.

A model dated before a change that moved a rack, a floor tile, or a setpoint, offered as the current hall. The picture is of a hall that is gone. Say so. Do not ask them to "update the colors" during the meeting and then sign. An update is a new report. You read it later.

A recommendation in the report that has already been built, with no walked check after the build. The model may have been right. The hall may not have followed it. Without the walk, you do not know which. You sign neither "built as modeled" nor "model accepted as the hall."

## What you may accept

You may accept the report as a picture, filed, not used for a pass. Write that limit in your sentence. A picture can still be useful to the next design. It is not useful as a substitute for the points you will be blamed for.

You may accept a measurement sheet that names the points, the instrument, the time, and the sentence those points support, and that says where it disagrees with the picture. Disagreement is not averaged away. The walked reading wins until the model is corrected, which is the same rule the sixth book used for a screen. A monitor is not above a walked reading. A model is not above it either.

If the measurement sheet is promised for next week, the airflow sentence waits until next week. You do not sign it now and add "subject to measurement." Subject to is how the sentence gets quoted without the subject.

## Decisions to record

- Airflow sentence refused, or accepted only as a picture. Which.
- The measurement sheet present or missing.
- A model of a previous layout, not signed as the current hall.
- No limit copied from a slide or from a title you did not read.

---

# 6. A green tile is not a handover

The screen will be on in the meeting. Green is the claim the sixth book exists to test. You do not sign that the monitor is part of the handover because the tiles are green. You sign it only for points that have a source path, an owner, a clock, a quality mark you can explain, a line written before the night, and a forced failure on the image you will run. Everything else may be stored. It may not page you, and it may not be called accepted.

This is the receiver's use of the sixth book. You do not fill a point sheet for their whole list in the meeting. You pick the points the signature depends on: the ones that will wake someone, the ones that fill a capacity cell, the ones they say prove recovery. If those cannot pass the sheet, the monitor sentence is refused. The other points can wait. A complete list is not the gate. The points that speak are the gate.

## What you refuse

A point whose forced failure was done on a vendor's hall, or on last quarter's image. Acceptance is this image, this path. A rename since the proof voids it. If they cannot say whether the path changed, treat it as changed.

A quality mark nobody in the room can define in one sentence. Those points are missing for any decision that wakes a person. Do not let the meeting define the mark by agreeing the tile looks fine.

A score that will be used to say the hall is healthy, the incident is closed, or the customer may be told the service is held. The score does not get a pen. If the handover sentence needs the score, refuse the sentence. You do not need their weights. You need the refusal.

A design kilowatt plotted as today's load, or a closed breaker offered as a load. Split them. Do not fill the used-capacity cell from design because the measured point is stale. Stale refuses the cell. The fifth book's capacity rule and the sixth book's quality rule meet here. Either one is enough to refuse the number.

A leak contact with no expected state, or a silence on that contact with no end time. You will live with that silence. If they cannot name the end, you do not accept the contact as protection.

A page that names a team, or that leads with a cause, offered as proof the alarm path works. Ask them to read the five lines for one point you care about. If they cannot, the path is not handed over. Do not test it by causing a real trip. A forced failure of the poll is the sixth book's proof. A stunt on live plant is not your acceptance method.

## What you may accept

You may accept a named list of points that passed, and refuse the platform as a whole. "The platform is accepted" is almost always wider than the evidence. Strike it. Keep the names of the points, on your sheet, not as a paste of their identifier dump. Their identifiers stay in their file. Your sheet says the human name, the sentence, and that the proof exists, with a pointer to where it is filed.

You may accept that the screen is installed and not accepted. Installed is a delivery fact. Accepted is your sentence. Vendors mix them because installed is already true and accepted is what they need. You keep them apart.

## Decisions to record

- Monitor sentence refused, or limited to named points that passed a forced failure on this image.
- Score kept out of the signature.
- Design value kept out of the capacity cell.
- The five lines they could not read, if you asked.
- Installed and accepted written as two facts.

---

# 7. A drawing is not a capacity

The number they want in the capacity cell has a source, a date, and a unit, or it does not go in the cell. A nameplate, a design kilowatt, a redundancy graphic, and a tier picture are not that number. The fifth book already said what the cell is for. This chapter says you do not sign a handover that fills the cell from the drawing because the measured point was inconvenient.

Redundancy is a design claim. It is not a measured spare. N+1 on a slide does not tell you what you can still serve if one machine is down tonight. If the signature says the redundancy is proved, ask which test showed the remaining capacity, on a valid file, with the failed machine actually out. If that test is not in the pack, the redundancy sentence is refused. You may still note the design claim as a design claim, in a different sentence, so nobody pretends you ignored the drawing. Noting is not signing.

## What you refuse

A single number for the hall that adds design and measured loads. They are not the same series. Plotting them on one line is the defect. Signing the sum is the same defect with your name.

A capacity that depends on a setpoint you have not seen held. If the cooling capacity assumes a supply temperature the verification never held, the capacity is a condition, not a result. Write the condition, or refuse the number. Do not write the number and hope the setpoint is close.

A future IT load offered as present capacity. The load that is not installed is not a measurement. It may be a plan. Plans do not go in the used cell, and they do not go in the available cell unless the method that produced "available" is written and you can operate to it. If you cannot explain the method in one sentence, the available cell stays blank.

A PUE, or any ratio of the building, offered as proof the hall is efficient enough to accept. This book does not own that ratio. A ratio is not a handover test. If the contract requires one, the contract's method is cited by title in their file, not reconstructed here. You still do not sign a ratio you did not see computed from points that were live.

## What you may accept

You may accept a blank cell. Blank is honest. It is better than a design number that will be quoted for a year. Write why it is blank: measured point missing, stale, or never in the claim.

You may accept a measured value with its time, its source path, and the sentence it supports, if the sixth book's quality mark is live. One feed, one number. Do not let them roll feeds into a hall total in the meeting unless the roll-up is already a calculated point with its inputs written. A total invented on a whiteboard is a new calculation. It does not get a pen in this hour.

## Decisions to record

- Capacity cell: measured and live, or blank. Design written beside it, not inside it.
- Redundancy sentence refused unless a test showed the remaining capacity.
- The ratio you did not sign.
- The whiteboard total you did not accept.

---

# 8. An open line is not a signature

The third book owns how a punch register is written: a line a stranger can understand, a party who will fix it, evidence that closes it, no next stage on an open fail, a waiver that says what you will do if the defect appears under heat. You do not reteach that. You read the print. If there is no print, chapter 3 already refused the pack. If there is a print, this chapter says which open lines block your signature.

An open fail on a script they claim as proved blocks the proved-sentence for that script. It does not necessarily block a narrower sentence about a different system. Do not let one open line poison a scope that is actually closed, and do not let a closed scope launder an open line. Two sentences. The third book said outstanding work goes on page two. You check that page two is the same list as the print. A page two that says none, while the print has open lines, is a false document. Refuse the page, not just the line.

## Waivers you will live with

![The Punch List Defect Triad Matrix](../figures/fig-02-punchlist-defect-triad-matrix.png)


A waiver without the sentence "what we will do if this appears" is not a waiver. It is permission to be surprised. You are the person who will be surprised. If you cannot operate with the defect, you refuse the waiver even if the owner of the project is willing to sign it. Their willingness is the tester's or the owner's hat. Yours is the operator's. The third book allowed the owner to witness a waiver. It did not require the operator to pretend the defect is acceptable.

A waiver that says "we will watch it" is not a sentence. Watch with which point, on which clock, and what you do when it appears. If the point was never accepted under the sixth book, you cannot watch it. The waiver fails twice. Refuse.

Closing a line in the meeting, from a verbal assurance, is not a close. The third book required the same evidence the script asked for the first time. A letter that says the setting was adjusted is not a changeover. You do not accept the close. You also do not perform the retest in the meeting. The line stays open. The signature that needed it stays refused.

## Questions still open

An open question to the designer, the vendor, or the tester is an open line if your sentence depends on the answer. It does not matter that they filed it in a different tracker from the punch. If the answer changes a stop, a setpoint, a capacity, or which point is allowed to speak, you cannot sign past it. Ask them to put it on page two, or put it on your sheet yourself and refuse the sentence that needed the answer.

A question they call closed because someone replied in a mail, and the reply is not in the pack, is not closed. Chapter 11. A document you cannot open is not a document. The same rule applies to a reply. If the second person cannot find it, the question is open.

Do not answer the question yourself in the meeting to unblock the signature. An answer you invent is a new design, and you are not wearing that hat. Leave it open. Narrow the sentence so it does not need the answer, or sign nothing.

## Closed lines you still read

A line closed on a photograph may be enough for a label. It is not enough for a failed changeover, a leak, or a protection point. If the register treats those the same, the close is not evidence. The line is open for your purposes. Write that on your sheet so the print's "closed" and your "not accepted" both exist. You are not rewriting their register. You are refusing to inherit a bad close.

Defects found after they left the hall are still defects. If you already know of one, it goes in the register before you sign, with the date you learned it. Signing first and adding it after is how your own finding becomes a favor instead of a condition. Put it on page two before the pen.

## Decisions to record

- Open lines that block a proved-sentence, named by function, not by a site code.
- Page two matched to the print, or the page refused.
- Waivers you refused because you cannot operate them, or because the watch-point cannot speak.
- Closes you did not inherit: photograph used where a witnessed retest was required.
- Your own known defect, on page two before you sign.
- Open questions your sentence depends on, treated as open lines. The answer you did not invent in the room.

---

# 9. Slides are not a staff

If the sentence says the hall can be operated, the pack needs the pages the operator will use on a bad night, and a signature that those pages were shown to the people who will use them. A training slide deck is not that signature. A sign-in sheet for a slide deck is not that signature. The third book already said training, when the claim includes handing the plant to operators, is a signature that they were shown the operator pages. You check the pages, then the signature. If either is missing, you refuse the operated-sentence. You may still accept a narrower sentence that the plant was tested and the staff were not handed over. Those are different deliveries. Vendors bundle them because the slides are easy and the pages are not.

## The pages

The pages name what was tested, what was not, where the stops are, and what deviation is still in force. They do not name a person' s private number in a book that will be copied. Contacts stay in the site file. The stop is the first safe state, cited from their emergency paper, not pasted into this book and not invented in the meeting. If the pages have no stop, the staff have a tour, not a handover.

A page that only a specialist can follow will not be followed at night. If you cannot read the stop aloud, the page is not ready. This is the same test as the five lines on a page from the sixth book. A document that cannot be read aloud cannot be used asleep.

Deviations still in force are waivers. Chapter 8. If the operator pages do not list them, the staff will treat the plant as clean. That is a false document of a quieter kind. Refuse the pages until the deviations are on them.

## Spares

A spare is a part you will not start a named job without. It has a human name, a quantity, a place a second person can find, and an owner. A price list is not a spare list. A vendor catalog is not a spare list. A promise to deliver within a number of days is not a part on the shelf. If the job you will not start without the part is in the claim, and the part is not findable, you refuse the sentence that says you can run that job. You do not refuse the whole hall because a filter is on order, unless the job is the one the signature covers.

Do not paste their spare catalog into the pack you sign, and do not copy it here. Your sheet says whether the named job has its part, yes or no. Their part numbers stay in their file.

## Maintenance paper

An operations and maintenance document that exists only as a template with the project name typed on the cover is a missing sheet. You are not collecting manuals to fill a shelf. You are checking that the stops, the isolation, and the deviation are written where the night shift will look. If the manual contradicts the operator pages, the pages win until the manual is corrected, and you do not sign that the manual was handed over. Two documents that disagree are not a set. They are a dispute you would be accepting.

## Decisions to record

- Operated-sentence refused, or staff-handover split from plant-tested.
- Operator pages readable aloud, stops present, deviations listed. Or refused.
- Named job whose spare is missing, sentence for that job refused.
- Manual that contradicts the pages, not signed as handed over.


![Physical Custody Transfer and Lockout/Tagout Interlocking](../figures/fig-06-custody-transfer-and-loto-handover.png)

---

# 10. The certificate must match the map

The third book keeps two numberings apart. The certificate pack's Level 1 is factory testing. A landed dialect that calls static acceptance Level 1 is not that certificate. Close-out is Level 6. A heat-test report is not a turnover certificate. You do not reteach the seven levels. You refuse any page that files a result in the wrong slot, and any page that says the building is commissioned when the map shows levels that were not run.

Ask for the map first. Issued, attached from earlier work, refused. If they hand you certificates without the map, you cannot tell a refused level from a missing tab. Chapter 3. Treat the certificates as unread until the map exists. Unread is not accepted.

## Wrong slot

A static-day report in the factory slot is a false certificate, even if the static day was honest. You refuse the certificate, not the static day. The static day can still support a narrower sentence, under the level it actually was. Say which. Do not make them reprint the whole pack in the meeting. Make them strike the wrong title before you sign anything that points at that tab.

A heat report filed as turnover is the same defect. Turnover is the later signature, after the punch on the levels they actually ran is closed, and after the map says which levels they did not run. If they want both signatures today, the turnover sentence has to be as narrow as the map. "Level 6 complete" is not available when Level 6's work is the meeting you are still in, and the punch is open.

Attached certificates from earlier work are only as good as their scope. A factory certificate for a machine that is not this machine, or for a revision that is not this revision, is not attached work. It is a borrowed sheet. Chapter 3. You refuse the attachment. You do not need to reopen the factory. You need the words on the certificate to name what you have.

## What "commissioned" may mean

It may mean the levels named on the map were signed, with the limits written. It may not mean every system in the building, every season, every code chapter, or every alarm. If their sentence uses the word commissioned, you either define it as the map, in the same sentence, or you strike the word. Leaving it undefined is how a later reader imports the long list you correctly did not demand.

You may sign that named levels were not run, and that you are not claiming them. That sentence is useful. It stops the next person from assuming silence means pass. Write it even if they did not ask. A map that hides the refused levels is a brochure. Your sentence puts them back.

## Decisions to record

- Map present: issued, attached, refused. Or certificates unread.
- Wrong-slot titles struck before any signature that points at them.
- The word commissioned defined as the map, or struck.
- Levels not run, written in your sentence, not left as silence.


![Commissioning Levels Gating Pyramid](../figures/fig-05-commissioning-levels-gating-pyramid.png)

---

# 11. A letter is not a witness

For each script they want you to treat as proved, the pack says whether someone witnessed it or accepted a document, and where that document is. The third book put that distinction in the short pack. You use it as a gate. If you cannot tell the two apart, you do not sign the proved-sentence for that script. A document can be honest and still not be a witness. A witness can be absent and the document can still be filed. The signature has to say which one you are relying on.

Sampling belongs in the same place. If they did not witness every line, the pack says what was sampled and what rule picked the sample. "We saw enough" is not a rule. You do not invent a sampling rate in the meeting, and you do not copy one from a code you are not opening. If the claim was that every system was witnessed and the pack shows a sample, the claim is wider than the evidence. Strike the claim. A sample can still support a sentence about the sample. It cannot support a sentence about the hall.

## Documents that do not close a fail

A letter that says a setting was adjusted is not a witnessed changeover. A photograph of a label is not a leak test. A vendor's remote note that a value looked normal is not your file judgment. The second book’s sentence is not replaced by their adjective. If the close of a punch line rests on one of these, chapter 8 already told you not to inherit the close. This chapter tells you not to let the same paper prove the script.

A document you cannot open is not a document. A path that only the author can reach fails chapter 3. Ask a second person to open it before you rely on it. If they cannot, you are relying on a name, not on a record.

## What you may accept

You may accept a witnessed script and refuse a documented one, or the reverse, if you write which. You may accept a sample for the systems in the sample. You may file the unwitnessed rest as not proved. None of that requires you to insult the document. It requires you to keep the verb accurate. Witnessed, accepted as a document, or not done. The third book’s three words are enough. Do not add "substantially complete." Substantially is a fourth word that means not done, wearing a better coat.

## Decisions to record

- For each proved-sentence: witnessed, accepted as a document, or not done.
- Sample rule written, or the hall-wide claim struck.
- A letter or a photograph you did not allow to close a fail.
- A path a second person could not open, not relied on.

---

# 12. Conditional is a refusal of the rest

You may leave the meeting with a narrow yes. The narrow yes is not a soft version of the wide sentence. It is a refusal of everything the wide sentence added, written down, with the same ink as the yes. If you cannot get the refusal into the same document as the yes, you do not sign the yes. A side letter nobody attaches will be lost. The wide page will remain.

Conditional acceptance names the systems, the levels, and the sentences you are taking. It names the open items, in the words of the punch print, not in the words "minor remaining." It names what you will not do until those items close: you will not call the hall accepted, you will not fill the capacity cell, you will not let the unaccepted points page, you will not tell a customer the service is held on the strength of this meeting. Pick the prohibitions that match the missing evidence. Do not add drama. Do not omit the one that will be violated on Monday because it was inconvenient.

## An end date

![The Conditional Acceptance Escrow & Retainage Ladder](../figures/fig-04-conditional-acceptance-escrow-ladder.png)


A condition without an end is a silence with no owner. Chapter 8’s waiver rule applies. Each open item has a party who will close it, the evidence that will close it, and a date. The date is when the condition expires into a refusal, not when you hope to meet again. If the date passes and the evidence is not there, the narrow yes does not quietly become a wide yes. It expires. Write that. A condition that expires into acceptance is not a condition. It is a delay of the wide sentence they wanted in the first place.

You may extend a date only by writing the extension when you make it, with the reason the evidence is still missing. You do not extend it by continuing to operate as if the item had closed. Operating is not a close. The sixth book’s recovery rule is the same shape: a stale point does not prove the plant came back. A quiet week does not prove the punch line closed.

## Operating while a condition is open

A narrow yes often leaves the plant running. Running is not a waiver of the prohibitions. The shift may operate only inside the sentence you signed. If that sentence does not include a customer load, they do not add one because the racks arrived. If it does not include paging from the unaccepted screen, they do not enable the pages because the room is nervous. Nervous is why the sixth book required a forced failure before a point may speak. The handover meeting does not cancel that.

Write the allowed operation in one sentence the shift can read aloud. "These systems, these stops, these points silent, this cell blank, until the dates on the sheet." If you cannot say it aloud, the condition is too clever. Simplify it until a night shift can refuse a request that breaks it. A condition only a lawyer can apply will be broken by Tuesday, and the break will be called practical.

If the allowed operation is nothing, you did not have a yes. Do not invent a small yes so the sheet looks balanced. Nothing is an allowed entry. Chapter 14 left with nothing when the refusals would not sit in the same document as a yes. The day after is chapter 20. Follow it. Do not soften it over coffee.

## What you do not condition

You do not condition a sentence that should have been refused outright, in order to be helpful. A file with no judgment is not "accepted subject to review." Review is the judgment. Until it exists, the proved-sentence is refused. A score does not become acceptable subject to someone explaining the weights later. The pen is already forbidden. A wrong-slot certificate is not acceptable subject to relabeling after you have signed the page that cites it. Strike first, then sign the narrower page.

Helpful conditions are how a refusal is talked out of the room. If you hear yourself saying subject to, check whether the missing thing is allowed to be late or is allowed to be absent. Late can be a condition. Absent, for a gate in chapters 4 through 7, cannot.

## Decisions to record

- The yes, and the refusal of the rest, in the same document.
- Open items with party, evidence, and the date the condition expires into refusal.
- What you will not do on Monday on the strength of this meeting.
- A "subject to" you struck because the gap was a gate, not a delay.
- Allowed operation, readable aloud by the shift. Or an explicit nothing.

---

# 13. Who may sign

The person who signs the operator's sentence is the person who will be asked why the hall was accepted, or their named deputy for this meeting, written before the meeting. Not the person who wants the meeting to end. Not the vendor. Not the tester countersigning their own pack. Not a delegate invented in the room because the named person is on a call.

If you are not that person, you may attend, you may refuse to advise a yes, and you may not sign. Advising is not signing. Signing because you were the only one still in the room is how the wrong name gets on the page. Leave the page unsigned. An unsigned page is a delay. A wrong name is a false document.

## Read it, then sign it

You sign only a page you have read, including the attachments it incorporates. If the pack is too long to read in the meeting, the meeting is not the signature. You take the pack, you read the sheets in chapter 3, and you sign in a later meeting or you refuse. Speed is not a duty. The duty is the match between sentence and evidence.

A page in a language you cannot read is a page you have not read, unless a named person translates it into the record and signs the translation. You do not sign on the strength of a summary spoken across the table. Spoken summaries are the kinder sentences chapter 4 already refused.

If your company requires a second signature, the second person has the same duty. They do not sign because you did. They read the sentence and the limits. Two signatures on an unread page are not a control. They are a chorus.

## What you say in the room

You say your sentence, and you say what you are not signing. You do not argue the plant's reputation, the schedule, or the cost of delay. Those facts may be real. They do not change a missing sheet into a present one. If someone needs the schedule recorded, they can record it on a different page. It does not go under your name as a reason you accepted evidence you did not have.

You do not promise to "sort it out after signature." After signature is when the wide sentence starts being quoted. Sort it out before, or write the condition in the same document, with an end date. Chapter 12.

## Decisions to record

- The name allowed to sign the operator's sentence, written before the meeting.
- Pages unread, therefore unsigned.
- A spoken summary you did not treat as a translation.
- Schedule and cost kept off your signature page.

---

# 14. One meeting, as a method

This chapter walks one meeting so the sheet has a shape. Nothing in it is a site. There is no hall name, no reading, no borrowed log, and no code clause. Where a number would have been, the text says "the line they wrote" or "the cell they want filled." If your meeting has those numbers, they stay in your file. They do not belong here.

Four items are on the table. A heat file with a calm curve and no judgment sentence. A model report with no walked points. A screen that is green, on an image nobody failed on purpose. A punch print with one open line on a changeover, and a page two that says none. They ask you to sign that the hall is commissioned and ready to operate.

## The hat

You are not the tester. You do not rerun the heat window in the room. You do not walk the hall as a favor. You do not click the tiles until one of them looks convincing. You ask for the four sheets: the file judgment, the measurement sheet, the forced-failure record, the punch print against page two.

The file judgment is not in the pack. The curve stays a curve. You refuse the proved-sentence for heat. You do not open a punch line against a constructor for a bad file. Two facts, both unproved.

The measurement sheet is not in the pack. You accept the model as a picture, filed, not used. You refuse every sentence that treats it as the hall's air. You do not copy a limit off the slide.

The forced failure is not in the pack. The screen is installed. It is not accepted. The points that would wake a person stay silent. The score, if they mention it, does not enter your sentence. Design kilowatts stay out of the capacity cell. The cell stays blank.

The punch print and page two disagree. Page two is a false document. You refuse any signature that points at it. The open changeover blocks the proved-sentence for that script. A verbal close in the room is not a close. You do not witness a retest you did not plan. The line stays open.

## The sentences you actually sign

You do not sign their page. You sign a narrower page, or you sign nothing. In this meeting the honest narrow page is short. Named systems were not proved for heat, because the file was not judged. The model is filed as a picture. The screen is installed and not accepted. The punch page that says none is rejected. Outstanding work is the print, not page two. Levels not shown on a map are not claimed. The word commissioned is struck.

If they will not put that refusal in the same document as any yes, there is no yes. You leave the page unsigned. Unsigned is the result. It is not a failure of manners.

You do not add "subject to review next week" on the heat sentence. The missing judgment is a gate, not a delay. Chapter 12. You may date a later meeting. The date is not an acceptance. You also do not let them keep your name on a circulated draft of their original page "for attendance." Attendance is a list. A draft with your name under their sentence will be treated as a yes. Take your name off before you leave the room.

## If they split the ask

Sometimes the room, hearing the refusal, offers a smaller sentence on the spot. Read it the same way you read the first one. A smaller sentence can still smuggle the score, the design kilowatt, or the word commissioned. Strike those even on the small page. A smaller sentence that still points at page two is still pointing at a false document. Refuse the pointer.

If the smaller sentence is actually the narrow page you were willing to sign, put the refusals in the same document before you sign it. Chapter 12. Do not sign the small page now and attach the refusals after lunch. After lunch the small page will already have been copied without them.

If two people ask you to sign two different small sentences, chapter 24 applies. Your name goes on one sentence, the one you can support. It does not go on both as a courtesy. Courtesy is how the second sentence acquires a witness it did not earn.

## What this meeting was for

You leave with their sentence copied, your sentence written, four refusals, a blank capacity cell, and no root cause, no temperature, and no site. The next reader of your sheet can see what you refused without opening their slides. That is the handover record. Their pack, unchanged, is still their pack.

## Decisions to record

- Their sentence, refused.
- Four items: file, picture, screen, punch. Each refused or limited, in words.
- Capacity cell blank. Commissioned struck.
- No retest, no favor-walk, no verbal close.
- Same-document refusal, or no signature at all.

---

# 15. The refusal sheet

Copy the headings. Fill them before you pick up the pen, not from memory after you have signed. A sheet completed after the signature is a story. The blank sheet is also in `sheets/refusal.md`. Chapter 14 is the shape of a meeting. Do not paste that chapter into a site file and change the names.

## Their page

- Their sentence, copied before you edit it:
- Words you will strike:
- Attachments that sentence incorporates, and whether you have read them: Y / N
- If N, you do not sign.

## Your hat and your name

- Hat in this meeting: reader and signer / tester. Not both in the same hour.
- Name allowed to sign the operator's sentence, written before the meeting:
- You are that person, or you leave the page unsigned:

## The gates

- File judgment present, and the proved-sentence matches it: Y / N. If N, heat-proved is refused.
- Kinder summary offered: not signed.
- Model: picture only / measurement sheet present. Airflow-proved only if the sheet exists.
- Limit copied from a slide or an unread title: refused.
- Points that would wake a person: forced failure on this image, clock, quality sentence, line written before the night: Y / N.
- If N, the monitor is installed, not accepted. Those points do not page.
- Score kept out of the signature: Y
- Capacity cell: measured and live, or blank. Design is not inside the cell.
- Redundancy proved by a test of remaining capacity: Y / N. If N, that sentence is refused.

## The pack

- Level map: issued, attached, refused. Or certificates unread.
- Wrong-slot titles struck before you sign anything that cites them: Y / N
- The word commissioned defined as the map, or struck:
- Punch print matches page two: Y / N. If N, page two is refused.
- Open lines that block a proved-sentence, by function:
- Waivers you can operate, with what you will do if the defect appears, and an end: or refused.
- Witnessed, accepted as a document, or not done, for each script you are asked to treat as proved:
- Operator pages readable aloud, stops present, deviations listed: Y / N
- If N, staff-handover is refused. Plant-tested may still be a separate sentence.
- Named job whose spare is missing: that job's sentence refused.
- Second person who can open the backups: named, or the pack is refused.

## The two sentences

- The sentence you will sign, with scope, date, and limit:
- The sentence you will not sign:
- Both in the same document: Y / N. If N, you sign nothing.
- What you will not do on the next working day on the strength of this meeting:
- Each open condition: party, evidence that closes it, date it expires into refusal. Not into acceptance.
- A gate you refused to turn into "subject to":

## Drawings and custody

- Design, shop, and as-built told apart: Y / N. If N, the drawing does not support a proved-sentence.
- As-built check dated after the last change your sentence depends on: Y / N / not accepted as current.
- Isolation a second person on your side can reach: Y / N. If N, operated-sentence refused.
- Tools and temporary plant you are not taking, owner and end date: or none left.
- Bypass or drum with no sheet: that loop or that program refused.

## The day after

- Prohibitions written the same day: Y
- Person who watches each expiry date:
- A quiet week will not be treated as a close: Y

## After

- Schedule and cost kept off this page: Y
- Their identifiers, logs, and drawings left in their file: Y


![The Master Refusal Sheet and Dissent Ledger](../figures/fig-07-master-refusal-sheet-and-dissent-ledger.png)

---

# 16. What this book does not own

It does not own the test sequence. The third book owns the claim, the scripts, the levels, the punch register, and the short pack the tester hands over. This book owns the receiver's refusal. If a chapter here starts to tell you how to run the heat window, cut it. Point at the third book and keep the pen on the table.

It does not own the file judgment, the measurement method, the day sheet, or the point sheet. It applies them at a signature. A reader who needs the test itself goes to those books. Do not paste their sheets into this one and fill them with a fictional hall.

It does not own a code, a facilities standard, or a commissioning guideline. Titles may be cited when a contract already names them. The text is not pasted and not digested. A limit you remember from a slide is not a limit you may put in a signature. ASHRAE has said its publication content is not to be entered into an AI tool, and that AI derivative works of that content need written permission. This book does not enter that content.

It does not own a customer's handover procedure, a point list, a spare catalog, a training deck, or a shift log. Those stay in their file. A daily operations handover is not this meeting. Do not use one to prove the other.

It does not own a real meeting. Chapter 14 is a method. It is not a case you may quote as a project. No site, no person, no number you did not measure.

It does not own the repair, the commercial claim, or the schedule. Those may be urgent. They do not convert missing evidence into present evidence. Record them on a different page, under a different name.

## Decisions to record

- The sequence you did not reteach.
- The code, the procedure, and the point list you did not paste.
- The real meeting you did not write down.

---

# 17. Titles, Standards, and the Copyright Line

This book teaches an operational refusal sheet. It does not digest a commissioning pack, a customer's acceptance procedure, or an engineering standard.

The method is the one used when a turnover pack is on the table and someone demands an unearned wide sentence: match the signature strictly to witnessed physical evidence, keep the tester's hat off the operator's signature, refuse an unjudged flash file, refuse an unmeasured CFD picture, refuse an uncalibrated SCADA screen, refuse an unmeasured nameplate capacity, refuse an open Category 1 punch line, refuse a sales slide offered as staff training, and strike every certificate presented in the wrong slot.

Conditional acceptance is an explicit refusal of everything remaining, bound by a 200% financial escrow retainage and a 30-day cure deadline in the same document, or it is not acceptance.

## Authoritative Commissioning & Acceptance Standards

When authoring handover refusal sheets, commissioning scripts, or punch list dispute letters, cite these authoritative engineering titles directly:

1. **Building Commissioning & Verification Standards**:
 - **ASHRAE Guideline 0-2019**: *The Commissioning Process*. Establishes the foundational requirements for Owner's Project Requirements (OPR), Basis of Design (BOD), and commissioning documentation across all building phases.
 - **ASHRAE Standard 202-2018**: *Commissioning Process for Buildings and Systems*. Defines minimum legal and technical requirements for professional commissioning procedures.
 - **ACG Commissioning Guideline (Second Edition)**: *AABC Commissioning Group*. Standard for certified third-party total building commissioning and independent witness testing.
 - **NEBB Procedural Standards (2019 Edition)**: *Procedural Standards for Building Systems Commissioning*. Standards for mechanical testing, adjusting, and balancing (TAB) and electrical testing.

2. **National & Statutory Infrastructure Acceptance Codes**:
 - **GB 50462-2015**: *Code for Construction and Acceptance of Data Center Infrastructure (数据中心基础设施施工及验收规范)*. National standard governing civil, electrical, HVAC, water supply, lightning protection, and integrated monitoring acceptance testing.
 - **GB 50300-2013**: *Unified Standard for Constructional Quality Acceptance of Building Engineering (建筑工程施工质量验收统一标准)*. Governs acceptance lot partitioning, hidden work inspection records, and statutory handover gating.
 - **GB 50303-2015**: *Code for Acceptance of Construction Quality of Electrical Installation in Building (建筑电气工程施工质量验收规范)*. Governs transformer insulation resistance, circuit breaker trip settings, and earthing grid impedance testing.
 - **GB 50243-2016**: *Code of Acceptance for Construction Quality of Ventilation and Air Conditioning Works (通风与空调工程施工质量验收规范)*. Governs duct leakage testing, pipe pressure testing, and chiller balancing.
 - **GB 50339-2013**: *Code for Acceptance of Quality of Intelligent Building Systems (智能建筑工程质量验收规范)*. Governs BMS/EPMS automated controls and sensor calibration acceptance.

3. **Electrical Safety and Operational Custody Standards**:
 - **NFPA 70E (2024 Edition)**: *Standard for Electrical Safety in the Workplace*. Establishes energized work permits, arc-flash boundary calculations, and personal protective equipment categories.
 - **OSHA 29 CFR 1910.147**: *The Control of Hazardous Energy (Lockout/Tagout)*. Federal statutory mandate for zero-energy physical isolation prior to service turnover.
 - **OpenViking Operational Guidelines**:
 - `ALZJ-YW-2.6XZ02`: *IT Whitespace Physical Shift Inspection Operational Guidelines*.
 - `ALZJ-YW-2.6XZ10`: *Liquid Cooling Infrastructure & CDU Operational Guidelines*.

## The Copyright Line

This book teaches an operational philosophy and provides an auditable Master Refusal Sheet for governing facility handovers. It is not an official digest, authorized summary, or translation of any third-party course, commercial product manual, or proprietary standard.

All trademarks, service marks, certification titles, and standard identifiers mentioned in this book are the intellectual property of their respective owners:
- *ASHRAE* is a registered trademark of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
- *Uptime Institute* is a registered trademark of Uptime Institute, LLC.
- *NFPA* is a registered trademark of the National Fire Protection Association.
- *NEBB* is a registered trademark of the National Environmental Balancing Bureau.
- *ACG* is a registered trademark of the AABC Commissioning Group.
- *Danfoss* and *FD83* are trademarks of Danfoss A/S.
- *NVIDIA*, *NVLink*, and *NVL72* are trademarks of NVIDIA Corporation.

The mention of these titles is strictly for nominative reference, technical citation, and educational compliance purposes under fair use doctrine. Nothing herein implies endorsement, sponsorship, affiliation, or certification by any of the aforementioned entities.

## Decisions to Record

- The exact titles, editions, and publication dates of all standards cited in the turnover dossier.
- Confirmation that no copyrighted standard text or contractor proprietary methods were pasted into shift turnover sheets.
- The signed statement confirming that commercial milestone payment schedules were excluded from technical acceptance.

---

# 18. A renamed drawing is not as-built

They will offer drawings as proof the hall is what was tested. A drawing supports a signature only if you can say what it is a drawing of. Design, shop issue, and as-built are three documents. A design file with a new cover that says as-built is still the design. You refuse any sentence that treats it as the plant you will operate.

You do not check the drawing against a code in the meeting, and you do not redline it into compliance. That is a different job. Your check is whether the pack can tell the three documents apart, and whether the operator pages match the one they claim is current.

## What you refuse

![As-Built vs. Redline Forensic Custody Audit](../figures/fig-03-as-built-redline-custody-audit.png)


A single PDF that contains every revision, with no mark of which revision was present on the day of the test. The test proves the plant that was there, not the plant in the latest cloud copy. If they cannot point to the revision witnessed, the drawing does not support the proved-sentence. The file judgment and the witness note have to name a revision, or they are floating.

A drawing that still shows a machine, a valve, or a setpoint the punch print says was moved. Either the drawing is late or the punch is late. You do not choose the prettier one. Both stay open until they agree, and you do not sign that the plant matches the drawing. Matching is a sentence. Disagreement is the evidence.

A point on a graphic that is not the point on the operator page. The sixth book already refused a screen that disagrees with a walked reading. A graphic that disagrees with the stop page is the same defect in ink. The page wins until the graphic is corrected. You do not accept the graphic as the handover of the screen.

A drawing used as a point list. Identifiers on a sheet are their file. You do not paste them into your sheet to look thorough. Your question remains the one in chapter 6: which points may speak. A dense drawing is not an answer.

## What you may accept

You may accept a design drawing as design, filed, not used as the hall. Write that limit. It is the same shape as accepting a model as a picture. Useful to the next change. Not a measurement of what was built.

You may accept an as-built only when a named person says it was checked against the plant after the last change that matters to your sentence, and the date of that check is on the sheet. "Checked" means they can say what they looked at. A signature block with no date is not a check. If the last change is still an open punch line, the as-built is not current. Chapter 8. Do not let a CAD date substitute for the close of the line.

Partial floors and partial suites follow the scope letter. A drawing of the whole building does not prove the suite you are being asked to run, and a drawing of the suite does not prove the building. Strike the extra words. Chapter 1.

## Decisions to record

- Design, shop, and as-built told apart, or the drawing sentence refused.
- Revision tied to the witnessed test, or the drawing not used for the proved-sentence.
- Graphic and operator page: page wins where they disagree.
- As-built check dated after the last change that your sentence depends on, or not accepted as current.

---

# 19. Custody is not a compliment

Signing can be heard as taking the keys. Make sure the hearing is the sentence. Custody of a plant, custody of someone else's tools, and custody of a room full of drawings are three transfers. A wide "accepted" moves all three. You move only the one you mean.

## Keys and the right to stop

The operator pages name the stops. Custody includes whether you can reach the isolation those stops assume. A key, a permit, or a login that only the outgoing party holds means you cannot perform the stop. You have a tour, not an operated hall. Refuse the operated-sentence until a second person on your side can reach the same isolation, and the path is written where the night shift looks. Do not write the combination, the password, or the address in this book or in a pack that will be copied. Write that the path exists, who the two persons are, and where the secret is kept. The secret stays in the site file.

If the only way to stop the plant is to call a vendor, say that in the sentence. It is a limit, not a failure of manners. "We operate it" is false if you cannot isolate it. Chapter 9. A slide that showed the valve is not the valve in your hand.

A control output you did not accept under the sixth book is not a stop you own. Installed automatic action is not your procedure. Until a separate procedure is cited by title, not pasted, you do not sign that you operate through that output. You sign that it is not yours to command, or you refuse the page that implies it is.

## What is still on the floor

The third book put equipment return on the tester's close-out: machines and fittings go back against the unpack list. Your check is whether you are about to sign custody of tools that are not the hall's. A load bank, a hose, a meter, a temporary strainer, a bypass still installed: each is either returned, or left under a named owner who is not you, with an end date. If the signature is silent, the room will assume they are yours. Silence is acceptance. Write the list of what you are not taking, by function, not by a serial number you should not publish. Their serials stay in their file.

A temporary bypass left in place is a deviation. Chapter 8. It goes on the operator pages and on page two. It does not hide inside "minor remaining works." If you cannot operate with the bypass, you refuse custody of that loop. You may still refuse only that loop. Chapter 12. Do not take the building in order to be reasonable about a spool piece.

Consumables and chemicals follow the same split. You do not sign that you received a treatment program because a drum is in the room. A drum without a named owner, a sheet that says what it is for, and a stop if it is wrong, is an object, not a handover. Do not copy a treatment procedure into the pack or into this book. Cite their sheet by title if you accept it. If there is no sheet, you do not accept the program. The drum can stay under their custody until there is one.

## Drawings and backups, again

Chapter 18 took the drawing as evidence. This chapter takes it as an object you might be blamed for losing. If you accept custody of the as-built, you need the second person who can open the backup, chapter 3, and you need to know which revision you took. Accepting "the drawings" without a revision is accepting a pile. Piles are how the design PDF returns under an as-built name.

## Decisions to record

- Isolation a second person on your side can reach, or the operated-sentence refused.
- Automatic controls you did not take command of.
- Tools and temporary plant you are not taking, with the owner and the end date.
- A bypass written as a deviation, or that loop refused.
- A chemical program accepted only by title, or not accepted.
- Drawing custody tied to a revision, or not taken.


![Physical Custody Transfer and Lockout/Tagout Interlocking](../figures/fig-06-custody-transfer-and-loto-handover.png)

---

# 20. The day after

The meeting ends. The hall does not. The day after is where a refusal is quietly undone, because the plant is already running and the schedule does not read your sheet. This chapter is how you keep the sentence you wrote.

## If you signed nothing

Do not operate as if you had signed. Do not let the unaccepted points page your people. Do not fill the capacity cell from the drawing because a customer asked for a number. Do not tell a customer the hall is accepted. Do not start the job whose spare is missing. The prohibitions are the ones you would have written under chapter 12. Write them the same day, even though there was no yes, so the next shift is not guessing from your mood.

Tell the tester, in the record, which sheets are still missing. Do not tell them in a chat that the screen cannot see if the screen is how the next person will learn the limit. The refusal sheet is the record. A softer note that says you are "still reviewing" is the kinder summary, applied to your own no. Do not send it.

If someone operates anyway, under another name, your sheet still stands. You do not revise it to match what they did. You write that they operated against an unsigned page. That is their sentence. It is not a backdated yes.

## If you signed the narrow page

Read the prohibitions to the shift before they start. The narrow yes is easy to mishear as the wide one. Say what you did not take: the unjudged file, the picture, the screen, the open line, the tools, the word commissioned. Say the date each condition expires. A condition that expires into refusal does not need a speech on that date if the shift already has the date. It does need a person whose job is to notice the date. Name that person on the sheet. An unnamed date is a hope.

Do not close a condition because the week was quiet. Quiet is not evidence. The close is the evidence the condition named: the file judgment, the walked points, the forced failure, the witnessed retest. When that evidence appears, read it outside the hallway, then write the close. A close written in the hallway is the verbal close chapter 8 refused, a day later.

Do not widen your sentence because the evidence arrived for one item. Close that item. Leave the others refused. A stack of closed items is not a new wide signature unless you write one, on purpose, after the last gate is actually met. Convenience will suggest you initial the original page. Do not. The original page was struck. A new sentence, as narrow as what is now true, is the only clean record.

## What you do not start

You do not start a customer service, an IT load, or a public claim on the strength of a refusal or a narrow yes, unless your sentence explicitly allowed that load. The third book's verification often ends before IT arrives. Accepting the verification pack is not accepting the IT load. If someone wants that next sentence, it is a new meeting, with its own evidence. This book does not supply the IT test. It stops you from letting handover applause become that test.

You do not publish the meeting. No slides of their drawings, no punch lines with their identifiers, no photograph of the room. The method you may reuse is the refusal. The pack stays theirs.

## Decisions to record

- Prohibitions written the same day, read to the shift if you signed a narrow yes.
- The person who watches each expiry date.
- A quiet week you did not treat as a close.
- Items closed one at a time, without widening the old sentence.
- The IT load, the customer claim, and the photograph you did not start.

---

# 21. Minor is not a size

The word minor will be used on the open line, the missing sheet, and the unaccepted point. It is not a size you can see. It is a request that you treat a gate as a delay. Chapter 12 already split those. This chapter is how the request is phrased, so you hear it before you answer it.

Minor means they want the wide sentence, with the defect left on page two in softer language. Typical means another project signed, and they want that signature to be evidence. Industry practice means a habit, not a sheet. We'll live with it means you will live with it. The other hall signed means nothing about this pack. Chapter 22. None of these phrases puts a file judgment, a walked point, or a forced failure into the room. You answer the phrase by naming the gate, not by debating the adjective.

## How to answer

Repeat the gate in one line. "Heat-proved needs the file judgment. It is not here. That sentence is refused." Do not add a ranking of how serious the gap feels. A ranking is how minor gets back in. If they ask whether you can operate tonight without that sentence, answer from chapter 12: only inside the sentence you can actually sign. If that is nothing, say nothing. Do not invent a small operation so the answer sounds cooperative.

If they offer to write minor on the punch line, refuse the word. The line keeps the function, the expected result, and what happened, which is the third book's rule for a line a stranger can understand. Minor is not a description. It is a conclusion, and it is yours only if you can operate with the defect and you write what you will do when it appears. If you cannot, the line is open, and it is not minor. Their pen does not get to enter your conclusion.

## Bundles of small gaps

Several gaps they call small are sometimes one refusal. A missing judgment, a page two that says none, and a certificate in the wrong slot are not three minors. They are a pack you cannot sign. Do not negotiate them one by one into conditions if each is a gate. Conditions are for evidence that may arrive late. Gates are for evidence the sentence needs now. A meeting that turns every gate into a condition has talked you out of the book. Stop and read chapter 12 again before you initial anything.

A single typo, a name spelled two ways, a tab numbered out of order: those can be small, and you may ignore them if they do not change a sentence. Write that you ignored them, in one line, so a later reader does not think you did not notice. Ignoring a typo is not ignoring an open changeover. Say which is which. If you cannot tell, it is not a typo. It is a line you have not understood, and an understood line is the third book's minimum. Ununderstood is open. Chapter 8.

## Decisions to record

- The adjective they used, and the gate you named in reply.
- Minor struck from any line you did not agree to live with.
- Gates you refused to convert into a bundle of conditions.
- Typos you ignored, listed, so they are not confused with open lines.


![The Punch List Defect Triad Matrix](../figures/fig-02-punchlist-defect-triad-matrix.png)

---

# 22. Another hall is not this pack

They will name a previous project. It signed. It is running. Therefore this page should be signed. That is an analogy, not evidence. You were not asked to accept the other hall in this meeting, and you may not use its signature as a sheet that is missing here. The other hall's file, model, screen, and punch are not in this pack. Even if you worked that hall, your memory is not an appendix. Chapter 2.

Do not confirm or deny their story about the other project. Confirming it imports a site into this record. Denying it starts a second argument that still does not fill this pack. Say that this signature uses this pack. Then return to the gate.

## What does not transfer

A factory certificate from a sister machine does not transfer. Chapter 10. A setpoint that was acceptable there does not transfer, unless it is written in this specification and this file judgment used it. A screen layout that looked green there does not accept this image. A waiver they lived with there is not a waiver here, unless you can operate this defect and you write the sentence again, for this plant, with an end date. Copying a waiver across halls is how a local defect becomes a standard. You do not found a standard in a handover meeting.

A code they say was accepted there, without the edition and without the sheet, does not transfer either. You still do not open the code in this meeting. You also do not treat their recollection of the code as the sheet. Titles, if the contract names them, are cited in their file. Recollection is not a citation.

## When you did work the other hall

If you know the other project failed a gate you are being asked to wave through, you still do not tell that story in this record. You refuse this pack on this pack's gaps. Their gossip is not your evidence, and your gossip is not a source. The useful fact, if any, is a method you already wrote into a sheet on that job, with the names removed. You may apply the method. You may not attach the old sheet. Attaching it identifies the hall. Chapter 16.

If the other hall is their proof that "everyone signs," everyone is not a witness. Chapter 11. A room full of previous signatures is a chorus, chapter 13, not a control. You are one name. The name signs this sentence or it does not.

## Decisions to record

- The other project named, and that you did not use it as evidence. You do not need to record the name. "Another project was cited. Not used."
- A certificate, setpoint, waiver, or screen you refused to copy across.
- A story about a previous failure you did not put in this record.

---

# 23. Read the pack before you enter

The meeting is a bad place to meet the pack for the first time. If you can get the pack the day before, read it in this order. If you cannot, you do not sign in the meeting. Chapter 13. Speed is not a duty. This order is how an hour of reading produces a sheet, instead of a feeling that the pack was thick.

## The order

Read their signature page first. Copy the sentence onto the sheet before you are persuaded by the appendices. Chapter 1. You need their words unedited, so you can see what you struck.

Read page two of the report, the outstanding work, and then the punch print. If they disagree, stop. Chapter 8. You already have a false document. You can read the rest to be fair, but you will not sign anything that points at page two.

Read the level map before the certificates. A certificate you read first will look official. The map tells you whether it is in the right slot. Chapter 10. Unread until the map exists is still the rule if the map is missing. Do not wander the tabs hoping the map appears at the back. Missing at the front is missing.

Read the file judgment, not the curves. If the judgment is absent, mark heat-proved refused and do not spend the hour admiring plots. Chapter 4. The plots will be calmer than the judgment. That is why they lead with plots.

Read the measurement sheet, or mark the model as a picture. Chapter 5. Then the forced-failure note for the points that would wake you. Chapter 6. Then the capacity cell's source. Chapter 7. These three are the sentences meetings try to include by adjective. Adjectives are chapter 21. You want the sheets.

Read the witness notes against the script list. Chapter 11. Then the operator pages, aloud if you are alone. Chapter 9. If you cannot say the stop, the staff were not handed over. Then drawings, only far enough to see whether design and as-built are the same file renamed. Chapter 18. Then the list of what is still on the floor. Chapter 19. You are checking custody, not shopping.

## What you write before you go in

You arrive with their sentence copied, the gates marked yes or no, and your sentence drafted. You do not arrive with an open mind in the sense they want. An open mind in that meeting means a pen. Your draft can change if they produce a sheet you marked missing. It does not change because the room is disappointed. If they produce the sheet in the room, you do not read it in the room and sign. Chapter 2. A page written while you wait is a story. Take it. Read it in this order. Sign later, or refuse.

Leave the identifiers, the photographs, and the logs in their file. Your notes name functions and gates. A note that only makes sense next to their screenshot is a caption. Chapter 13 of the monitor book made the same demand of a morning file. It holds here.

## Decisions to record

- Pack received before the meeting: Y / N. If N, no signature in the room.
- Order followed, or the step where you stopped because a gate had already failed.
- Your sentence drafted before you entered.
- A sheet produced in the room, taken away unread for signature. Not signed across the table.

---

# 24. Their signatures are not yours

Several people may sign on the same day. The contractor signs that they built what they were paid to build. The tester signs the short pack, for the scope they ran. The owner signs turnover for that scope. A vendor signs that their machine met a factory sheet. None of those signatures is the operator's sentence. You may watch them sign. You may not treat their ink as a substitute for yours, and you may not let your ink be the one that completes a set you have not read.

A signature block with four lines and one paragraph above it is a trap. The paragraph is usually the wide sentence. Each line thinks it is signing only its own hat. The reader who comes later sees four names under commissioned. If your name is one of the four, you signed the paragraph. Strike the paragraph, or use a separate page. Chapter 1. Do not rely on the title under your name to shrink the paragraph. Titles lose. The sentence wins.

## What you can point to

You can point to their signature as a fact: this person signed that page, on this date. You cannot point to it as proof of your gates. A contractor's signature does not create a file judgment. A vendor's factory signature does not accept the screen image on the floor. An owner's turnover does not mean you can operate. If the owner wants the hall called accepted, and you cannot sign that, the owner may still sign their own sentence. They may not sign yours. Chapter 13. Write the split in the record so a later reader does not merge the names.

If they refuse to split the page, and the only way to record their legitimate signature is to stand under the wide sentence, the page waits. Their delay is not your emergency. A commercial clock, chapter 1, can be started by the owner's signature on a page that does not include your sentence. If their form cannot do that, their form is wrong. You do not repair it with your name.

## Partial buildings

A building delivered in parts will produce a stack of narrow signatures that someone later staples into one wide one. Your sheet for this part names the part. It says the other parts were not in this meeting. When the next part comes, you write a new sheet. You do not initial the old one to cover the new part. The old limits are still true. The new part has its own file, its own points, its own punch. Stapling is how a suite that passed launders a suite that did not.

If they ask you to sign the common plant once, for all future suites, refuse the future. You may sign the common plant for the sentence the evidence supports today. A future suite that connects to it is a new meeting. Connection is not inheritance. The sixth book's rename rule is the right shape: a new path is a new source. A new suite is a new path until its own sheets exist.

## Decisions to record

- Other names on the day, and that none of them replaced your gates.
- Wide paragraph struck, or your name kept off that page.
- This part named. Future parts not included.
- A staple you did not make.
