영어판을 AI 보조로 번역한 것이다.

# 13. 누가 인도에 서명할 수 있는가

## 인도 게이트에서의 거부권에 대한 공학적 근거

데이터센터 신설 또는 증설 프로젝트에서 건설·커미셔닝 단계로부터 상용 운영 단계로의 인도(Handover)는 리스크와 법적 책임이 영구적으로 이전되는 비가역적 경계선이다. 본 장이 다루는 **일정 보너스를 받는 건설 PM이 아니라 본방 장애 시 심야 호출을 받는 운영 책임자의 서명권**은(는) 미완성 설비나 은폐된 결함을 운영팀이 떠안는 사태를 막기 위한 절대적인 방어 규율이다.

$$\text{Signer}(\text{Operational\_Acceptance}) \equiv \text{Owner}(\text{24/7 Incident Pager})$$

건설 시공사나 프로젝트 매니저는 공기 준수(Schedule Milestone)를 위해 서명을 재촉하지만, 운영 책임자가 일단 인수 증서에 서명하면 그 순간부터 모든 SLA 위반, 단일 고장점, 미검증 보호 협조 오류는 운영 부서의 책임이 된다. 증빙이 단 하나라도 누락되었다면 펜을 내려놓고 인수를 공식 **거부(REFUSE)**해야 한다.

> *"인수 서명이란 시공사에 주는 감사장이 아니다. '이 설비가 향후 10년간 단일 고장이나 보수 작업 중에도 고객 SLA를 100% 유지할 수 있음을 내 전문직 라이선스를 걸고 보증한다'는 법적 선서문이다."*

## L1~L5 커미셔닝 증빙 및 인수 감사 매트릭스

ASHRAE Guideline 0 / Standard 202 및 NETA ATS에 준거한 5단계 커미셔닝(L1: 공장 시험 FAT, L2: 거치·플러싱, L3: 단품 기동 시험, L4: 기능 성능 시험 FPT, L5: 통합 시스템 시험 IST) 전체에서 원시 계측 파형과 교정 성적서가 완비되어야 한다.

| 인수 감사 게이트 | 필수 엔지니어링 증빙 | 합격 기준 (허용값) | 즉시 인도 거부(Refusal) 트리거 |
| :--- | :--- | :--- | :--- |
| **Gate A: 준공도(As-Built) 대조** | 적색 마크업 반영 완료된 SLD·P&ID·제어 로직도 | 현장 밸브 태그·차단기 정정값과 100% 일치 | 파일명만 바꾼 설계도 제출 |
| **Gate B: L4/L5 통합 부하 시험(IST)** | 100% 실부하 열평형($\ge 8\,\text{h}$) 및 블랙스타트 파형 | 2N 단일 계통 상실·전원 절체 $t_{\text{transfer}} \le 10\,\text{ms}$ | CFD 도면이나 단락 계산 소프트웨어로 실기 시험 대체 |
| **Gate C: 2차 냉각수·배관 청정도** | $50\,\mu\text{m}$ 플러싱·내압 시험·수질 분석표 | 전도도 $< 10\,\mu\text{S/cm}$, PG $25.0\% \pm 1.0\%$, 누수 제로 | 스트레이너 미점검 또는 부식 쿠폰 미설치 |
| **Gate D: 펀치리스트·운영 준비** | 결함 분류 대장, LOTO 실기 합격증, 예비품 재고 | **Type A(안전·SLA·이중화) 잔여 건수 = 0건** | Type A 결함을 '경미(Minor)'로 위장한 조건부 서명 요구 |

어떠한 경우에도 옆 데이터홀의 합격 기록이나 벤더의 구두 보증을 근거로 실기 시험 생략(Similarity Waiver)을 허용해서는 안 된다. 일정 보너스를 받는 건설 PM이 아니라 본방 장애 시 심야 호출을 받는 운영 책임자의 서명권을(를) 현장 물리 검수로 100% 확인하라.

## 인도 심사 회의와 Refusal Sheet 운영 절차

인도 심사 회의 72시간 전까지 전체 증빙 패키지(Turnover Dossier)를 동결시키고 다음 3단계로 감사를 실시한다.

1. **문서와 현물의 크로스체크**: 데이터룸 내 PDF 시험성적서에서 무작위로 20개소의 차단기·밸브·센서를 추출하여 현장의 물리적 설정값 및 BMS 원시 카운트와 대조한다.
2. **점퍼·강제 오버라이드 전수 점검**: 제어반 내 가설 점퍼선, PLC의 Forced 비트, BMS의 Shelved 알람이 제로임을 현장에서 확인한다.
3. **Refusal Sheet 발행**: 미비 사항이 확인된 항목에는 즉시 거부 코드를 부여하고, 시정 조치와 재시험(Re-test)이 완료될 때까지 물리적 열쇠와 LOTO 관리권 수령을 거부한다.

## 기록해야 할 결정 사항

- 감사 대상 게이트(일정 보너스를 받는 건설 PM이 아니라 본방 장애 시 심야 호출을 받는 운영 책임자의 서명권)에서의 필수 증빙 완전성 확인.
- 현장 워크다운을 통한 준공도(As-Built)·보호계전기 정정값·밸브 태그의 100% 대조.
- Type A 펀치리스트 잔여 건수 제로 및 가설 점퍼·소프트웨어 강제 비트 전무 증명.
- 미비점 발견 시 즉시 인도 거부(Refusal Sheet 서명) 및 재시험 조건 명시.
