แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 1. ลายเซ็นคือประโยคที่มีผลผูกพันทางกฎหมาย

## พื้นฐานทางวิศวกรรมของอำนาจปฏิเสธการรับมอบงาน

ในโครงการก่อสร้างหรือขยายศูนย์ข้อมูล การส่งมอบงาน (Handover) จากฝ่ายก่อสร้างและคอมมิชชันนิงไปยังฝ่ายปฏิบัติการ คือเส้นแบ่งถาวรที่โอนย้ายความเสี่ยงและความรับผิดชอบทางกฎหมายทั้งหมด บทนี้มุ่งเน้นเรื่อง **การโอนย้ายความรับผิดชอบต่อข้อบกพร่องแฝงและการทดสอบที่ยังไม่เสร็จเมื่อลงนาม** ซึ่งเป็นวินัยป้องกันขั้นเด็ดขาดเพื่อไม่ให้ทีมเดินเครื่องต้องรับมรดกเป็นระบบที่สร้างไม่เสร็จหรือมีข้อบกพร่องซ่อนเร้น

![1. ลายเซ็นคือประโยคที่มีผลผูกพันทางกฎหมาย](../figures/fig-01-handover-gatekeeper-architecture.png)

$$T_{\text{warranty\_start}} \neq T_{\text{operational\_acceptance}} \text{ when } N_{\text{Cat\_A}} > 0$$

ผู้รับเหมาและผู้จัดการโครงการมักเร่งรัดให้ลงนามเพื่อให้ทันกำหนดการ แต่ทันทีที่ผู้จัดการฝ่ายปฏิบัติการจรดปากกาลงนาม ความล้มเหลวต่อ SLA จุดเสี่ยงล้มเหลวเดี่ยว และการตั้งค่ารีเลย์ที่ผิดพลาดทั้งหมดจะกลายเป็นความผิดของฝ่ายปฏิบัติการทันที หากหลักฐานขาดหายแม้แต่ชิ้นเดียว ต้องวางปากกาและ **ปฏิเสธการรับมอบ (REFUSE)** อย่างเป็นทางการ

> *"ลายเซ็นรับมอบงานไม่ใช่จดหมายขอบคุณผู้รับเหมา แต่คือคำแถลงการณ์ทางกฎหมายที่คุณเอาใบอนุญาตวิชาชีพเป็นเดิมพันว่า โรงงานแห่งนี้สามารถรักษา SLA ได้ 100% แม้เกิดเหตุอุปกรณ์หลักเสียหายหรือระหว่างการซ่อมบำรุง"*

## หลักฐานการทดสอบ L1–L5 และตารางตรวจสอบการรับมอบ

การทดสอบทั้ง 5 ระดับตามมาตรฐาน ASHRAE Guideline 0 / Standard 202 และ NETA ATS (L1: ทดสอบโรงงาน FAT, L2: ติดตั้งและล้างท่อ, L3: ทดสอบเดินเครื่องเดี่ยว, L4: ทดสอบสมรรถนะการทำงาน FPT, L5: ทดสอบบูรณาการทั้งระบบ IST) ต้องมีกราฟข้อมูลดิบและใบรับรองการสอบเทียบเครื่องมือครบถ้วน

| ด่านตรวจสอบการรับมอบ | หลักฐานทางวิศวกรรมที่บังคับ | เกณฑ์ผ่าน (ค่าที่ยอมรับได้) | เงื่อนไขปฏิเสธการรับมอบทันที (Refusal) |
| :--- | :--- | :--- | :--- |
| **Gate A: ตรวจสอบแบบสร้างจริง (As-Built)** | แบบ SLD, P&ID และไดอะแกรมควบคุมที่แก้ตามหน้างานจริง | ตรงกับป้ายชื่อวาล์วและค่าทริปของเบรกเกอร์จริง 100% | การนำแบบก่อสร้างเดิมมาเปลี่ยนแค่ชื่อไฟล์เป็น As-Built |
| **Gate B: ทดสอบบูรณาการโหลดจริง L4/L5 (IST)** | แช่โหลดความร้อน 100% ($\ge 8\,\text{ชม.}$) และกราฟ Black-Start | เวลาสลับแหล่งจ่ายไฟ 2N $t_{\text{transfer}} \le 10\,\text{ms}$ | การใช้ภาพจำลอง CFD หรือผลคำนวณแทนการเทสต์โหลดจริง |
| **Gate C: ความสะอาดลูปของเหลวและเคมีน้ำ** | ใบรับรองการล้างท่อ $50\,\mu\text{m}$, อัดความดัน และผลตรวจ PG | ค่าการนำไฟฟ้า $< 10\,\mu\text{S/cm}$, PG $25.0\% \pm 1.0\%$, ไร้รอยรั่ว | ไม่ได้เปิดตรวจสเตรนเนอร์หรือไม่ได้แขวนแผ่นทดสอบการกัดกร่อน |
| **Gate D: รายการแก้ไขค้างและความพร้อมทีม** | ทะเบียนข้อบกพร่อง, ผลสอบปฏิบัติ LOTO/EOP, คลังอะไหล่ | **รายการค้างประเภท A (ความปลอดภัย/SLA/ความซ้ำซ้อน) = 0** | การย้อมแมวข้อบกพร่องประเภท A ให้เป็นรายการ 'เล็กน้อย (Minor)' |

ห้ามอนุญาตให้ยกเว้นการทดสอบโดยอ้างว่าเหมือนกับห้องข้างเคียง (Similarity Waiver) โดยเด็ดขาด ต้องตรวจสอบ **การโอนย้ายความรับผิดชอบต่อข้อบกพร่องแฝงและการทดสอบที่ยังไม่เสร็จเมื่อลงนาม** จากอุปกรณ์จริงหน้างานครบ 100%

## ระเบียบวิธีการประชุมตรวจรับและการออกใบปฏิเสธ (Refusal Sheet)

ต้องล็อกแฟ้มเอกสารส่งมอบงานทั้งหมด (Turnover Dossier) ล่วงหน้าอย่างน้อย 72 ชั่วโมงก่อนการประชุม และดำเนินการตรวจสอบ 3 ขั้นตอนดังนี้:

1. **การสุ่มตรวจเอกสารเทียบของจริง**: สุ่มเลือกเบรกเกอร์ วาล์ว และเซนเซอร์ 20 จุดจากไฟล์ PDF แล้วเดินไปตรวจเทียบกับค่าที่ตั้งไว้จริงหน้าตู้และค่าดิบใน BMS
2. **การตรวจค้นสายจัมเปอร์และการบังคับค่า**: ตรวจสอบในตู้ควบคุมว่าไม่มีสายจัมเปอร์ชั่วคราว ไม่มีบิต Forced ใน PLC และไม่มีสัญญาณเตือนที่ถูกพักไว้ (Shelved) ใน BMS
3. **การออกใบปฏิเสธการรับมอบ**: ลงรหัสปฏิเสธทันทีสำหรับทุกรายการที่ไม่ผ่านเกณฑ์ และปฏิเสธการรับมอบกุญแจพื้นที่รวมถึงอำนาจ LOTO จนกว่าจะแก้ไขและทดสอบซ้ำเสร็จสมบูรณ์

## การตัดสินใจที่ต้องบันทึก

- การยืนยันความครบถ้วนของหลักฐานทางวิศวกรรมในด่านตรวจสอบ (การโอนย้ายความรับผิดชอบต่อข้อบกพร่องแฝงและการทดสอบที่ยังไม่เสร็จเมื่อลงนาม)
- การเดินตรวจสอบความตรงกัน 100% ระหว่างแบบ As-Built ค่าการตั้งรีเลย์ป้องกัน และป้ายวาล์วจริงหน้างาน
- หลักฐานยืนยันว่ารายการแก้ไขค้างประเภท A เป็นศูนย์ และไม่มีสายจัมเปอร์ชั่วคราวหรือการบังคับค่าใน PLC
- การลงนามในใบปฏิเสธการรับมอบ (Refusal Sheet) ทันทีเมื่อพบความไม่พร้อม พร้อมระบุเงื่อนไขการทดสอบซ้ำ
