# 5. Seal the room before you buy the machine

The first work is the envelope, not the catalog. A treatment unit in a room that leaks is cleaning air that is already leaving, and outdoor air that is already entering, through paths nobody listed. Cable trays, wall penetrations, unsealed floors, a door that does not latch, a relief path with no control: each is a hole in the sentence "the unit holds the room." Close the holes you can see, then hang the coupon. Do not hang it, buy the unit, and seal later. Later's coupon will not tell you which action did the work.

Write what you closed, by function, not by a photograph album of a named hall. A photograph can be evidence in their file that a penetration was sealed. It is not the sheet. The sheet says which class of hole you closed, the date, and whether the coupon interval was before or after. An interval that straddles the sealing is the same defect as an interval that straddles the treatment. Chapter 2. Pull it or hang another.

## Where to look, by function

Look at paths a cable uses: trays that leave the room, cutouts under a raised floor, sleeves that were sealed once and then pulled through again. Look at doors that do not latch, at relief that was blocked with a board, at the joint between a unit and the opening it sits in. Look at the makeup intake before you look at the catalog. You are not performing a tightness test this piece does not own. You are listing holes by function so the coupon interval knows what was open. A number from a blower-door test, if they have one, stays in their report. It does not replace the list. A tight number with a propped door during the hang is a tight number about a different week.

Write the list before the coupon goes up, and again when you take it down. The second list is how you notice the cable pull. One list, made from memory after a bad report, is a story. Stories do not choose the next machine.

## What sealing is not

Sealing is not a promise that the room is a laboratory. Doors will open. People will enter. The claim is that uncontrolled paths are closed, and the paths that remain are the ones you meant: a door that shuts, a makeup path you can point to, a relief path you can point to. If you cannot point to the intended path, the room is still leaking through a path you have not found. Look again before you buy. A unit sized for a leak you have not found will be the wrong size, and this piece will not give you the size. Sizing is their calculation, in their file, from a method they can show. It is not a number you invent in the corridor.

Do not seal a relief or a smoke path because it was convenient to the corrosion sentence. Life safety paper wins. If a path must stay open for that paper, it is an intended path. Treat the air that uses it, or accept that this path is a source. Do not hide the path in the sealing note as "closed."

## Recheck

Seals fail. A cable pull next month opens what you closed. The coupon does not know why the rate returned. The note has to. If work opened the envelope during an interval, that interval is tainted the same way a moved coupon is tainted. Mark it. Do not let a vendor call the return a proof that you need a larger machine. You may need a larger machine. You may need the hole closed again. The coupon alone cannot say which. Go and look.

## Building Envelope Vapor Barriers and Positive Pressurization Hydraulics

### Calculating Makeup Air Volume Required to Prevent Unfiltered Infiltration

Under **ANSI/ISA-71.04-2013** (*Environmental Conditions for Process Measurement and Control Systems: Airborne Contaminants*) and **ASHRAE TC 9.9** guidance for RoHS-compliant lead-free IT equipment (which utilizes immersion silver PCB finishes and tin-silver-copper SAC305 solder joints), whitespace air quality is governed by the quantitative corrosion film growth rate on **both** copper ($\text{Cu}$) and silver ($\text{Ag}$) reference strips normalized to a 30-day exposure window:

$$\Delta P_{\text{hall}} = \frac{\rho_{\text{air}}}{2} \left( \frac{Q_{\text{makeup}} - Q_{\text{exhaust}}}{C_d \cdot A_{\text{envelope\_leak}}} \right)^2 \ge +12.5\,\text{Pa}$$

Because reduced sulfur species ($\text{H}_2\text{S}$, carbonyl sulfide $\text{OCS}$, elemental sulfur $\text{S}_8$) combined with oxidizing gases ($\text{NO}_2, \text{O}_3, \text{Cl}_2$) and relative humidity ($\text{RH} > 50\%$) drive aggressive silver sulfide ($\text{Ag}_2\text{S}$) whisker creep across fine-pitch PCB traces even when copper reactivity remains below $300\,\text{\AA}/30\text{d}$, environmental acceptance requires dual-metal verification paired with strict chain-of-custody controls.

| Corrosion Audit Parameter | Unacceptable / Defective Practice | First-Principles Engineering Requirement (ISA-71.04 / ASTM B825) | Mandatory Refusal or Remediation Action |
| :--- | :--- | :--- | :--- |
| **Core Chapter Focus** | Sealing Cable Penetrations, Airlocks, and Battery Room Exhausts Before Buying Media | Dual $\text{Cu} + \text{Ag}$ coulometric reduction with documented exposure timestamps | Refuse any environmental fitness claim missing $\text{Ag}$ or hang interval |
| **Class G1 Mild Pass Gate** | Quoting Copper rate alone ($<300\,\text{\AA}$) or visual strip color | $d_{\text{Cu}} < 300\,\text{\AA}/30\text{d}$ **AND** $d_{\text{Ag}} < 200\,\text{\AA}/30\text{d}$ (zero $\text{Cu}_2\text{S}$ on copper) | Classify G2 ($<1000/1000\,\text{\AA}$), G3 ($<2000/2000\,\text{\AA}$), or GX as non-compliant |
| **Chain of Custody & Blank** | Mailing strips without a sealed Field Travel Blank (`FTB`) | Sealed lot-matched travel blank $d_{\text{blank}} \le 25\text{--}35\,\text{\AA}$ subtracted/verified | Invalidate "Fit" certification if no unopened travel blank accompanied lot |
| **Filtration & Envelope Proof** | Installing recirculation filters in an unsealed negative-$\Delta P$ hall | Vapor-sealed envelope ($\Delta P \ge +12.5\,\text{Pa}$) + gas-matched media ($\text{EBCT} \ge 0.2\,\text{s}$) | Pull coupon at any media/envelope change; start new post-change interval |

## Decisions to record

- Holes closed, by function, dated against the coupon interval.
- Intended paths named: door, makeup, relief. Unnamed remaining path: do not buy yet.
- A life-safety path left open on purpose, and treated as a source, not marked closed.
- An interval tainted by later cable work, not used as a sizing argument.

