# 6. Treat the air that enters

Indoor treatment can lose. It loses when makeup air arrives untreated, in enough volume that the indoor unit cannot keep up. The unit is not necessarily defective. The source was left outside the job. If you claim the room is held, the makeup path is part of the claim. A coupon after the treatment of that path, and a coupon in the room at the board face, are the pair that supports the claim. A coupon only in the room, while makeup is untreated, supports a weaker sentence: the room was at this rate while untreated air was still allowed in. Do not upgrade that sentence because the rate improved for a month.

This is the lesson that survives after the site names are removed. Treating the corridor, or setting a cleaner in the hall, is not the same job as treating the air the fans are paid to bring in. Start at the intake. If the intake has no place to treat, say so, and do not promise the class. A promise without a path is a brochure.

## What the box still owes you

Chapter 14 is the media. This chapter only says where it has to sit. A media that works on one gas family can miss another. Copper and silver already told you the gases are not one substance. A single "chemical filter" line on a drawing does not say which family it was chosen for. Ask. If they cannot say, you do not have a treatment. You have a box. Do not accept a bed depth, a vendor blend, or a change-out hour spoken in the corridor. Those are claims. Chapter 14 says which claims you may write down, and which you refuse.

Change-out is a maintenance fact, not a corrosion result. A fresh bed and a spent bed are different machines. If the sheet does not say how they know the bed is spent, they will learn it from the next coupon, which is late by definition. The coupon is the audit. It is not the only alarm if they claim continuous holding. Chapter 7 is the alarm. Chapter 15 is the spent test. Neither replaces the other.

Do not accept a bypass around the treatment as a minor path. Untreated bypass is untreated makeup. Chapter 5. An intended path you did not treat is a source. Write it on the sheet, or do not claim the class.

## After the work

Hang a new coupon when the treatment of the intake is actually in service, not when the purchase order is signed. In service means air is going through it, not around it. The before coupon ends that day. The after coupon starts that day. One strip across both is an average, and averages are how a late install borrows the credit of an early seal. Chapter 2.

Then wait through the loud season before you sign the year. Chapter 4. A good month after install is a start. It is not the sentence.

## Mass-Balance Modeling of Untreated Makeup Air vs. Recirculation Scrubbing

### Why Indoor Recirculation Units Lose Against Raw Outdoor Infiltration

Under **ANSI/ISA-71.04-2013** (*Environmental Conditions for Process Measurement and Control Systems: Airborne Contaminants*) and **ASHRAE TC 9.9** guidance for RoHS-compliant lead-free IT equipment (which utilizes immersion silver PCB finishes and tin-silver-copper SAC305 solder joints), whitespace air quality is governed by the quantitative corrosion film growth rate on **both** copper ($\text{Cu}$) and silver ($\text{Ag}$) reference strips normalized to a 30-day exposure window:

$$C_{\text{steady}} = \frac{Q_{\text{makeup}}(1 - \eta_{\text{MU}}) C_{\text{outdoor}} + \dot{G}_{\text{internal}}}{Q_{\text{makeup}} + Q_{\text{recirc}} \cdot \eta_{\text{recirc}}}$$

Because reduced sulfur species ($\text{H}_2\text{S}$, carbonyl sulfide $\text{OCS}$, elemental sulfur $\text{S}_8$) combined with oxidizing gases ($\text{NO}_2, \text{O}_3, \text{Cl}_2$) and relative humidity ($\text{RH} > 50\%$) drive aggressive silver sulfide ($\text{Ag}_2\text{S}$) whisker creep across fine-pitch PCB traces even when copper reactivity remains below $300\,\text{\AA}/30\text{d}$, environmental acceptance requires dual-metal verification paired with strict chain-of-custody controls.

| Corrosion Audit Parameter | Unacceptable / Defective Practice | First-Principles Engineering Requirement (ISA-71.04 / ASTM B825) | Mandatory Refusal or Remediation Action |
| :--- | :--- | :--- | :--- |
| **Core Chapter Focus** | Sizing Dedicated Chemical Filtration on the Primary Makeup Air Handler | Dual $\text{Cu} + \text{Ag}$ coulometric reduction with documented exposure timestamps | Refuse any environmental fitness claim missing $\text{Ag}$ or hang interval |
| **Class G1 Mild Pass Gate** | Quoting Copper rate alone ($<300\,\text{\AA}$) or visual strip color | $d_{\text{Cu}} < 300\,\text{\AA}/30\text{d}$ **AND** $d_{\text{Ag}} < 200\,\text{\AA}/30\text{d}$ (zero $\text{Cu}_2\text{S}$ on copper) | Classify G2 ($<1000/1000\,\text{\AA}$), G3 ($<2000/2000\,\text{\AA}$), or GX as non-compliant |
| **Chain of Custody & Blank** | Mailing strips without a sealed Field Travel Blank (`FTB`) | Sealed lot-matched travel blank $d_{\text{blank}} \le 25\text{--}35\,\text{\AA}$ subtracted/verified | Invalidate "Fit" certification if no unopened travel blank accompanied lot |
| **Filtration & Envelope Proof** | Installing recirculation filters in an unsealed negative-$\Delta P$ hall | Vapor-sealed envelope ($\Delta P \ge +12.5\,\text{Pa}$) + gas-matched media ($\text{EBCT} \ge 0.2\,\text{s}$) | Pull coupon at any media/envelope change; start new post-change interval |

## Decisions to record

- Makeup path named. Treated, or explicitly untreated and the annual claim refused.
- Media's target gas stated by them, or the box not accepted as treatment.
- Bypass listed as a source, or absent.
- After coupon started when air was going through the treatment, not when it was ordered.


![Makeup Air Positive Pressurization & Envelope Sealing](../figures/fig-05-makeup-air-pressurization-and-leak-paths.png)
