# 8. What you will not sign

You will be asked to sign that the air is fit, the room is treated, or the class is held. Sign only the sentence the coupons support. The seventh book is the general refusal. This chapter is the corrosion-shaped version, so you can use it without rereading the whole handover.

Refuse "fit for the boards" if silver was not read. Refuse it if the coupon was in the unit discharge, the return only, or a room that is not the room with the boards. Refuse it if the hang missed the season when makeup is highest. Refuse it if the only evidence is a particle count, a smell, a photograph, or a vendor's unlabeled picture of two strips.

Refuse "treated" if the makeup path is untreated or bypassed, or if the only coupon straddles the day the unit was turned on. Refuse "the envelope is closed" if you cannot name the intended paths, or if a later cable pull opened an interval you are still using.

Refuse a class you reconstructed. The report names it, with the edition, or you do not write it. Refuse a class copied from another hall. Refuse a live box's number as if it were the coupon.

Refuse the media as corrosion control when the family is unnamed, when the fan is unnamed, when spent means a color, or when the only proof is a catalog month. Refuse a blend you cannot split into two jobs. Refuse a recipe someone offers to copy into your note so the file looks complete. Completeness is not a formula in your handwriting. Their title is enough, or the box is not accepted.

You may sign a narrow sentence. This metal, this place, this interval, this rate as filed, this class if the report named it. You may sign that the makeup path is not in the claim. Narrow is not a soft wide. If they will not put the limit in the same document as the yes, sign nothing. Chapter 12 of the handover book. The rule does not change because the subject is air.

A warranty or a filter contract that starts when you sign "the room is held" is their clock. Read it. Do not let it onto your sentence as the reason you accepted a short hang. Split the page, or do not sign.

## Decisions to record

- Their sentence, copied before you edit it.
- Which gate failed: metal, place, season, makeup, method, or class invented.
- The narrow sentence you will sign, and the limit in the same document.
- The contract clock you kept off the corrosion sentence.


![The Master Atmospheric Corrosion Coupon Ledger & Refusal Sheet](../figures/fig-07-master-corrosion-coupon-sheet-and-refusal.png)
