# 11. Titles, Standards, and the Copyright Line

This book teaches an operational coupon sheet. It does not digest an environmental engineering standard, a chemical media manufacturer's brochure, or a laboratory test procedure.

The method is the one used when airborne corrosive gases—not dust and not liquid pipe water—attack circuit board metallurgy: hang dual copper and silver strips where the boards ingest air, keep the exposure clock visible, refuse to let copper stand in for silver, seal uncontrolled building envelope penetrations before purchasing purification machinery, maintain positive room pressurization (+15 Pa to +25 Pa), and demand certified coulometric reduction lab reports before signing a Class G1 warranty certificate.

## Authoritative Environmental & Chemical Standards

When drafting coupon monitoring specifications, chemical scrubber submittals, or environmental refusal sheets, cite these authoritative standards directly:

1. **Environmental Gaseous Contamination Standards**:
 - **ANSI/ISA-71.04-2013**: *Environmental Conditions for Process Measurement and Control Systems: Airborne Contaminants*. The foundational standard defining environmental severity levels (Class G1 Mild, G2 Moderate, G3 Harsh, GX Severe) based on copper and silver reactivity rates in Angstroms per 30 days.
 - **ASHRAE TC 9.9 (Fifth Edition, 2021)**: *Thermal Guidelines for Data Processing Environments*. Establishes gaseous contamination limits for mission-critical IT facilities, mandating Class G1 compliance to prevent creep corrosion on lead-free immersion silver circuit boards.
 - **ISO 14644-8:2022**: *Cleanrooms and associated controlled environments — Part 8: Assessment of air cleanliness by chemical concentration (ACC)*. Framework for airborne molecular contamination (AMC) monitoring.

2. **Laboratory Test Methods & Metallurgy Standards**:
 - **ASTM B825-19**: *Standard Test Method for Coulometric Reduction of Surface Films on Metallic Test Samples*. The authoritative laboratory method for determining Angstrom thickness of copper and silver sulfide and chloride corrosion films.
 - **ASTM B810-01a (Reapproved 2017)**: *Standard Test Method for Calibration of Atmospheric Corrosion Test Chambers by Change in Mass of Copper Coupons*.
 - **ASTM B826-09 (Reapproved 2015)**: *Standard Test Method for Monitoring Atmospheric Corrosion with Quartz Crystal Microbalances (QCM)*. Governs real-time micro-mass acoustic telemetry.

3. **Chemical Filtration Media Testing Standards**:
 - **ASTM D2854-09 (Reapproved 2019)**: *Standard Test Method for Apparent Density of Activated Carbon*. Core test for determining media saturation and remaining chemical life.
 - **ASTM D3838-05 (Reapproved 2017)**: *Standard Test Method for pH of Activated Carbon*.
 - **ASTM D3467-04 (Reapproved 2020)**: *Standard Test Method for Carbon Tetrachloride (CTC) Activity of Activated Carbon*. Governs micropore volume and gas adsorption capacity.

4. **Data Center Facility Guidelines (OpenViking Repository)**:
 - `DCFG-SOP-WHITESPACE-01`: *IT Whitespace Physical Shift Inspection Operational Guidelines*. Governs positive pressure auditing and odor detection.
 - `DCFG-SOP-LIQUID-01`: *Liquid Cooling Infrastructure & CDU Operational Guidelines*. Governs secondary loop water chemistry, glycol testing, and chemical biocide control.

## The Copyright Line

This book teaches an operational monitoring philosophy and provides a Master Corrosion Coupon Sheet for governing data center environmental air quality. It is not an official digest, authorized summary, or translation of any third-party course, commercial media catalog, or proprietary standard.

All trademarks, service marks, standard identifiers, and brand names mentioned in this book are the intellectual property of their respective owners:
- *ISA* is a registered trademark of the International Society of Automation.
- *ASHRAE* is a registered trademark of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
- *ASTM* is a registered trademark of ASTM International.
- *Dell*, *HPE*, *Cisco*, and *NVIDIA* are trademarks or registered trademarks of their respective corporations.

The mention of these titles and technologies is strictly for nominative reference, technical citation, and educational compliance purposes under fair use doctrine. Nothing herein implies endorsement, sponsorship, affiliation, or certification by any of the aforementioned entities.

## Decisions to Record

- The exact titles, editions, and publication dates of all standards cited in the coupon monitoring report.
- Confirmation that no proprietary media formulations or client confidential site data were pasted into public logs.
- The active calibration registry for all handheld differential pressure manometers and QCM real-time monitors.

## Cross-Reference Matrix of Atmospheric Corrosion & Filtration Standards

### ANSI/ISA-71.04-2013, ASHRAE TC 9.9, ASTM B825, ASTM B845, and ISO 11844

Under **ANSI/ISA-71.04-2013** (*Environmental Conditions for Process Measurement and Control Systems: Airborne Contaminants*) and **ASHRAE TC 9.9** guidance for RoHS-compliant lead-free IT equipment (which utilizes immersion silver PCB finishes and tin-silver-copper SAC305 solder joints), whitespace air quality is governed by the quantitative corrosion film growth rate on **both** copper ($\text{Cu}$) and silver ($\text{Ag}$) reference strips normalized to a 30-day exposure window:

$$\text{Classification} \equiv \text{Cited Standard Edition + Coulometric Reduction Protocol}$$

Because reduced sulfur species ($\text{H}_2\text{S}$, carbonyl sulfide $\text{OCS}$, elemental sulfur $\text{S}_8$) combined with oxidizing gases ($\text{NO}_2, \text{O}_3, \text{Cl}_2$) and relative humidity ($\text{RH} > 50\%$) drive aggressive silver sulfide ($\text{Ag}_2\text{S}$) whisker creep across fine-pitch PCB traces even when copper reactivity remains below $300\,\text{\AA}/30\text{d}$, environmental acceptance requires dual-metal verification paired with strict chain-of-custody controls.

| Corrosion Audit Parameter | Unacceptable / Defective Practice | First-Principles Engineering Requirement (ISA-71.04 / ASTM B825) | Mandatory Refusal or Remediation Action |
| :--- | :--- | :--- | :--- |
| **Core Chapter Focus** | Enforcing Exact Standard Citations on Laboratory Reports | Dual $\text{Cu} + \text{Ag}$ coulometric reduction with documented exposure timestamps | Refuse any environmental fitness claim missing $\text{Ag}$ or hang interval |
| **Class G1 Mild Pass Gate** | Quoting Copper rate alone ($<300\,\text{\AA}$) or visual strip color | $d_{\text{Cu}} < 300\,\text{\AA}/30\text{d}$ **AND** $d_{\text{Ag}} < 200\,\text{\AA}/30\text{d}$ (zero $\text{Cu}_2\text{S}$ on copper) | Classify G2 ($<1000/1000\,\text{\AA}$), G3 ($<2000/2000\,\text{\AA}$), or GX as non-compliant |
| **Chain of Custody & Blank** | Mailing strips without a sealed Field Travel Blank (`FTB`) | Sealed lot-matched travel blank $d_{\text{blank}} \le 25\text{--}35\,\text{\AA}$ subtracted/verified | Invalidate "Fit" certification if no unopened travel blank accompanied lot |
| **Filtration & Envelope Proof** | Installing recirculation filters in an unsealed negative-$\Delta P$ hall | Vapor-sealed envelope ($\Delta P \ge +12.5\,\text{Pa}$) + gas-matched media ($\text{EBCT} \ge 0.2\,\text{s}$) | Pull coupon at any media/envelope change; start new post-change interval |
