# 12. Two metals, more than one gas

The coupon does not name the gas. It names the damage to a metal over an interval. People want the name, because a name sounds like a treatment. You do not get the name from the color of the strip, and you do not get it by remembering a table. You get a hypothesis from which metal moved, and from what you can see entering the room. The hypothesis does not go in the sentence unless a method you accept tied it to a named family. Even then, write family, not a concentration. This piece does not contain a concentration. A standard that lists them may be cited by edition. It is not rebuilt here.

## What the pair is for

Copper and silver are hung together because they do not answer the same gases equally. A room can hurt silver and leave copper nearly still, or the reverse. That split is the result. It is not a nuisance to be averaged into one class. If your report collapses the pair into one word, ask for the two reads. If they cannot be separated, you do not know which sentence you have. Joints that depend on silver are not cleared by a calm copper strip. Chapter 1. Say it again when the lab pdf tries to be helpful by giving you a single severity.

Sulfur-bearing gases, chlorine-bearing gases, nitrogen oxides, and ammonia are families you may name as questions. They are not a diagnosis. A loading dock, a battery room, a cleaner, a construction sealant, a street, a plant upwind: each is a question about the source, not a finding from one coupon. Write the question. Do not write the cause. The monitor book already refused order as cause. A smell on the same day as a bad coupon is a sequence. It is not identity.

If both metals moved, you still do not have two named gases. You have two damages. Treatment that is chosen for one family can miss the other. That is why chapter 14 will not let a box be called a chemical filter without a family. The pair is how you notice the miss. A later coupon in which the treated family's metal improved and the other did not is a useful result. It is not a failure of the coupon. It is the media doing one job.

## What you do not do with a name

You do not pick a media in the meeting because someone said hydrogen sulfide, or chlorine, or a trade name for a city smell. The word may be true and still not be this room's interval. Ask what evidence named it: a method, a lab, a prior coupon pair, or a habit. Habit is not evidence. Another hall's gas is not this hall's gas. Chapter 22 of the handover book, applied here: do not transfer the name.

You do not publish a list of concentrations you remember. Memory of a table is how a false limit enters a signature. If a contract names a standard, the report cites the edition and the class, or you cite nothing. Chapter 8.

You do not open a standard in an AI tool to fill the gap. The copyright line in chapter 11 is not a suggestion. If you need the table, you read it yourself, in the edition the contract names, and you do not ask this piece to remember the row.

## Sources you can check without a number

You can check whether makeup is on, whether a door is propped, whether a battery room shares air, whether cleaning happened in the interval, whether construction dust and sealant were in the hall. Those are conditions, like humidity in chapter 4. They explain nothing by themselves. They stop you buying a media for a door. Close the door, or name it as an intended path, before you name a gas. Chapter 5. A gas name that exists only because a path was left open is a story about a hole.

## Multi-Species Gas Synergies: H2S, SO2, NO2, O3, and Cl2 Film Signatures

### Interpreting Differential Cu vs. Ag Film Speciation from Coulometric Plateaus

Under **ANSI/ISA-71.04-2013** (*Environmental Conditions for Process Measurement and Control Systems: Airborne Contaminants*) and **ASHRAE TC 9.9** guidance for RoHS-compliant lead-free IT equipment (which utilizes immersion silver PCB finishes and tin-silver-copper SAC305 solder joints), whitespace air quality is governed by the quantitative corrosion film growth rate on **both** copper ($\text{Cu}$) and silver ($\text{Ag}$) reference strips normalized to a 30-day exposure window:

$$\text{Ratio } \frac{d(\text{Ag}_2\text{S})}{d(\text{Cu}_2\text{S})} \gg 1 \implies \text{Free Elemental Sulfur or H}_2\text{S + Oxidizer Synergy}$$

Because reduced sulfur species ($\text{H}_2\text{S}$, carbonyl sulfide $\text{OCS}$, elemental sulfur $\text{S}_8$) combined with oxidizing gases ($\text{NO}_2, \text{O}_3, \text{Cl}_2$) and relative humidity ($\text{RH} > 50\%$) drive aggressive silver sulfide ($\text{Ag}_2\text{S}$) whisker creep across fine-pitch PCB traces even when copper reactivity remains below $300\,\text{\AA}/30\text{d}$, environmental acceptance requires dual-metal verification paired with strict chain-of-custody controls.

| Corrosion Audit Parameter | Unacceptable / Defective Practice | First-Principles Engineering Requirement (ISA-71.04 / ASTM B825) | Mandatory Refusal or Remediation Action |
| :--- | :--- | :--- | :--- |
| **Core Chapter Focus** | Mapping Observed Metallic Tarnish Films to Target Gas Families | Dual $\text{Cu} + \text{Ag}$ coulometric reduction with documented exposure timestamps | Refuse any environmental fitness claim missing $\text{Ag}$ or hang interval |
| **Class G1 Mild Pass Gate** | Quoting Copper rate alone ($<300\,\text{\AA}$) or visual strip color | $d_{\text{Cu}} < 300\,\text{\AA}/30\text{d}$ **AND** $d_{\text{Ag}} < 200\,\text{\AA}/30\text{d}$ (zero $\text{Cu}_2\text{S}$ on copper) | Classify G2 ($<1000/1000\,\text{\AA}$), G3 ($<2000/2000\,\text{\AA}$), or GX as non-compliant |
| **Chain of Custody & Blank** | Mailing strips without a sealed Field Travel Blank (`FTB`) | Sealed lot-matched travel blank $d_{\text{blank}} \le 25\text{--}35\,\text{\AA}$ subtracted/verified | Invalidate "Fit" certification if no unopened travel blank accompanied lot |
| **Filtration & Envelope Proof** | Installing recirculation filters in an unsealed negative-$\Delta P$ hall | Vapor-sealed envelope ($\Delta P \ge +12.5\,\text{Pa}$) + gas-matched media ($\text{EBCT} \ge 0.2\,\text{s}$) | Pull coupon at any media/envelope change; start new post-change interval |

## Decisions to record

- Copper and silver reported separately. A single collapsed class is not used for the joints.
- Gas family written only as a hypothesis, unless a method you accept named it. No concentration added from memory.
- Source questions listed. Cause not written.
- A media choice deferred until the family is more than a smell.
