# 13. How to read the report

The report is the record. The slide is not. Read the report before the meeting in which someone wants the class in a sentence. If you cannot get the report, you cannot sign the class. A verbal "we are G1" is the kinder summary. Chapter 8 of the handover book refused those. This one too.

## What has to be on it

The metal, named, not "coupon." The method the lab used, named well enough that a second lab would know what was asked, without you pasting their procedure into this piece. The place, by function, matching the sheet. The start and the end. The rate, with its unit, and the hang time visible so you are not asked to trust a normalized month that hides a short visit. Chapter 2.

If a class is printed, the edition is printed next to it. No edition, no class, whatever word they used. "Equivalent to" a class is not the class. It is a translation someone made. Ask for the translation rule in writing, or strike the word. You will not reconstruct the rule in the margin.

A statement of what the method does not cover is part of a usable report. If it is missing, you do not invent the caveat. You write "coverage not stated" on the sheet and you do not let the class travel further than the metal and the interval. Coverage not stated is a limit. It is not a pass.

## What you strike

A photograph of the strip as the result. A rate with no unit. A rate whose interval is the day the courier delivered the mailer. A class applied to "the data hall" when the place line says return, or discharge, or a room that is not the one with the boards. A combined copper-and-silver index you cannot split. A comparison to another site, with that site's name showing. Strike the comparison and do not copy the name into your note. Their identifier stays in their file.

A report that arrived after you already told a customer the class is a late point. Chapter 3 of the monitor book. It may correct the record. It does not silently rewrite the notice. If the late number would have changed what you said, write a new sentence. Do not edit the old one into a smoother class.

## Units

Leave the rate in the unit the report used. Do not convert it in the meeting to match a table you remember, and do not convert it twice, once in the note and once on the slide. A conversion you cannot show in one line is a new number. New numbers are tests you did not run. If two reports use two units, ask the lab, or refuse the comparison. Do not average them into a monthly figure so the chart lines up. The clock chapter already refused averaged clocks. Averaged rates are the same defect.

A class does not have a unit. It is a word the report is allowed to print only beside an edition. If someone prints the class and not the rate, ask for the rate. A class without a rate is a headline. Headlines do not go on the sheet as the result. The rate stays in their pdf. Your sheet says the rate is filed, and where. You do not need the digits in your handwriting for the refusal to be real. You need them in the report if you are going to sign the class.

## Who signed the pdf

The person who read the metal signs the report, by name or by the lab's role, not by the vendor's sales deck. If the reader and the seller are the same party, chapter 2 already marked it a hypothesis until a second read agrees. Agreement is the same metal, place, and interval. A second vendor who says "looks right" is not a second read.

Chain of custody is a sentence, not a form you must reprint. Who took it down, who carried it, whether it sat in a hot vehicle or an open drawer. If nobody can say, the interval includes unknown hours. Unknown hours are a gap. A gap does not support a fine class. You may still file the report. You may not call it clean custody.

## Forensic Line-by-Line Audit of Laboratory Coupon Analysis Reports

### Checking Stripping Potential Plateaus, Surface Area Normalization, and Blanks

Under **ANSI/ISA-71.04-2013** (*Environmental Conditions for Process Measurement and Control Systems: Airborne Contaminants*) and **ASHRAE TC 9.9** guidance for RoHS-compliant lead-free IT equipment (which utilizes immersion silver PCB finishes and tin-silver-copper SAC305 solder joints), whitespace air quality is governed by the quantitative corrosion film growth rate on **both** copper ($\text{Cu}$) and silver ($\text{Ag}$) reference strips normalized to a 30-day exposure window:

$$E_{\text{strip}}(\text{Cu}_2\text{O}) \approx -0.35\,\text{V}, \quad E_{\text{strip}}(\text{Cu}_2\text{S}) \approx -0.75\,\text{V}, \quad E_{\text{strip}}(\text{Ag}_2\text{S}) \approx -0.68\,\text{V}$$

Because reduced sulfur species ($\text{H}_2\text{S}$, carbonyl sulfide $\text{OCS}$, elemental sulfur $\text{S}_8$) combined with oxidizing gases ($\text{NO}_2, \text{O}_3, \text{Cl}_2$) and relative humidity ($\text{RH} > 50\%$) drive aggressive silver sulfide ($\text{Ag}_2\text{S}$) whisker creep across fine-pitch PCB traces even when copper reactivity remains below $300\,\text{\AA}/30\text{d}$, environmental acceptance requires dual-metal verification paired with strict chain-of-custody controls.

| Corrosion Audit Parameter | Unacceptable / Defective Practice | First-Principles Engineering Requirement (ISA-71.04 / ASTM B825) | Mandatory Refusal or Remediation Action |
| :--- | :--- | :--- | :--- |
| **Core Chapter Focus** | Detecting Truncated Reduction Scans and Unreported Hang Intervals | Dual $\text{Cu} + \text{Ag}$ coulometric reduction with documented exposure timestamps | Refuse any environmental fitness claim missing $\text{Ag}$ or hang interval |
| **Class G1 Mild Pass Gate** | Quoting Copper rate alone ($<300\,\text{\AA}$) or visual strip color | $d_{\text{Cu}} < 300\,\text{\AA}/30\text{d}$ **AND** $d_{\text{Ag}} < 200\,\text{\AA}/30\text{d}$ (zero $\text{Cu}_2\text{S}$ on copper) | Classify G2 ($<1000/1000\,\text{\AA}$), G3 ($<2000/2000\,\text{\AA}$), or GX as non-compliant |
| **Chain of Custody & Blank** | Mailing strips without a sealed Field Travel Blank (`FTB`) | Sealed lot-matched travel blank $d_{\text{blank}} \le 25\text{--}35\,\text{\AA}$ subtracted/verified | Invalidate "Fit" certification if no unopened travel blank accompanied lot |
| **Filtration & Envelope Proof** | Installing recirculation filters in an unsealed negative-$\Delta P$ hall | Vapor-sealed envelope ($\Delta P \ge +12.5\,\text{Pa}$) + gas-matched media ($\text{EBCT} \ge 0.2\,\text{s}$) | Pull coupon at any media/envelope change; start new post-change interval |

## Decisions to record

- Metal, method, place, start, end, rate with unit, hang time. Missing any one: class not signed.
- Edition beside any class. "Equivalent" struck.
- Combined index you could not split, not used for joints.
- Late report: new sentence, or an explicit decision that the old sentence stands.
- Custody stated, or the class not called clean.
