# 14. The media

A media is the solid that is supposed to take a gas family out of the air that passes through it. It is not a filter in the dust sense, and it is not a brand. This chapter is how you accept one, or refuse it. It is not a recipe. It does not say how to impregnate a carbon, how to blend a bed, or how to regenerate a spent fill. Those steps stay in the maker's file, if they belong anywhere. You do not need them to decide whether the box in the unit is a treatment or a prop.

## Categories, not formulas

You will hear four kinds of words. Use them as categories. Do not let them become a specification you invent.

Plain activated carbon is a category aimed mostly at organic vapors. It is not, by the name alone, a treatment for the family that moved your silver. If the vendor says this plain carbon will do that job, they say which family, and they show a method, not a brochure sentence. If they cannot, plain carbon is a dust-and-odor box until proved otherwise. File it as that. Do not let the drawing call it corrosion control.

Impregnated carbon is a category in which something was added so a named family would stick or react. The something is their formula. You do not copy the percentage, the chemical name if it is their private mix, or the making steps. You write the family they claim, the metal that family was hurting, and that the formula is in their file under a title. No title, no claim. An impregnated media aimed at the wrong family is a confident miss. The coupon pair is how you will see it, after the fact. Ask before you install, not after the silver moves again.

A blended bed is two jobs in one box. Ask which layer is for which family, and what happens if the order is reversed. A blend that cannot be described in two sentences is a mix. Mixes do not get a family on the sheet. Write "blend, families not stated," and do not claim the class from it.

An oxidizing media, the kind often described as an impregnated alumina rather than a carbon, is a different category with a different spent signal. Do not judge it by the rules of thumb you use for carbon. Ask what spent means for this fill, in one sentence, before it is installed. Color is not that sentence. Chapter 15.

If they use other words, map them to one of these questions: which family, which metal, what spent means. Words that do not map are marketing. Marketing may be stored in their proposal. It does not enter your sentence.

## The questions that gate acceptance

![Chemical Filtration Media & Gas Breakthrough Dynamics](../figures/fig-04-chemical-filtration-media-and-breakthrough.png)


Which gas family, tied to which metal moved, or explicitly "we have not named the family." Unnamed family: the media is not accepted as corrosion control. It may still be installed as an experiment, if the sheet says experiment, and no class is promised.

Where in the path. Makeup, recirculation, or both. A media on the return of a room unit does not treat makeup that never passes through it. Chapter 6. Chapter 16 draws that path. If they cannot point to the fan that pushes air through this bed, the bed is furniture.

That air goes through it, not around it. Bypass, a missing blank-off, a bed poured so a channel remains, a door that does not seal on the frame: each is untreated air wearing the unit's name. Ask them to show the blank-off and the seal as a check you can see, not as a line on a submittal. You do not need their velocity calculation in this piece. You need them to have one, in their file, and to say what happens to the family if the air is faster than that calculation assumed. "It will be fine" is not a sentence.

What wet does. Some fills fail, channel, or change job when they take on water. Ask. If the answer is a shrug, you do not have a media for a makeup path that sees rain, coil carryover, or a humidifier. Write the shrug as a refusal of the wet claim, not as a note to resolve later. Later is the month the bed is already wet.

What spent means, written before install. Chapter 15. A media with no spent definition will be changed on a calendar or on a complaint. Neither is a measurement.

Who handles the spent fill, under a procedure they already have. Spent media can hold what it captured. This piece does not tell anyone to open a bed, to dump a fill, or to regenerate it. Their handling rule is cited by title, or the change-out is not accepted as a job you will run. Do not paste the rule. Do not invent a safer-sounding shortcut.

## Two purchases people put on one line

A media for the makeup intake and a media for a room unit's return are two purchases. They may be the same category and still not be the same job. The intake sees the source, including wet air and the loud season's volume. The return sees the room, again and again, and misses what never enters that unit. Do not let a single submittal cover both because the brand matches. Ask each submittal the gate questions. A return slide that passes them does not answer the intake. Chapter 16. If the budget only buys one, buy the path the sentence needs. If the sentence is the boards and makeup reaches the boards untreated, the return slide is the second purchase. Buying it first, and signing the room, is how indoor treatment loses. Chapter 6.

A submittal you may accept names the family, the path, the fan, the spent test, and the handling title. A submittal that names a model number and a pressure-drop curve, and nothing else, is a dust filter with extra pages. File the curve if you want it for the fan. Do not file it as corrosion control. Pressure drop is not a family.

Ask what they will show you on the day air first goes through the bed: blank-off in place, bypass damper in the position the claim assumes, no channel you can see at the edge of the fill. You are not commissioning their factory. You are refusing to start the after coupon until those three are true. If they are not true, the crate can sit. The old strips stay the before. Do not start the after to be helpful.

## What you may write down

Family claimed. Metal it is meant to protect. Path: makeup, recirculation, or both. Spent definition, in their words, filed. Handling procedure, by title. Experiment, if the family is unnamed, with no class promised.

## What you do not write down

A recipe. A percentage. A bed depth you calculated in the meeting. A brand as if the brand were the family. A change-out month copied from a catalog. A promise that this media will hold a class. The coupon holds the class, or nothing does. The media is a means. Signing the means as if it were the result is the wide sentence, in a new coat.

A filled bed you cannot see is not yet a filled bed. If the only access is a closed door and a datasheet, you have a datasheet. Ask for the door to be opened on the day air is supposed to go through, long enough to see fill at the edges and a blank-off that meets the frame. You are not sampling the chemistry. You are refusing an empty frame. If their handling title says you may not open it, a named person who is allowed to open it does the look, and signs the look. No look, no after coupon. The crate can wait.

## Decisions to record

- Category, and the family claimed. Unnamed family: not accepted as corrosion control.
- Path the air actually takes through the bed. Return-only media does not cover untreated makeup.
- Bypass and wet answers written, or those claims refused.
- Formula, percentage, and bed depth left in their file. Not copied here.
- Handling procedure cited by title. No opening instructions added.
