# 15. Spent is a test, not a color

A fresh bed and a spent bed are different machines. If you cannot tell them apart except by the date on the work order, you do not know whether the treatment you signed is still the treatment that is running. Spent has to be defined before install, in a sentence a stranger can apply. "When it looks dark" is not a sentence. Carbon is dark on the first day. An oxidizing fill can change color for reasons that are not the family you bought it for. Color is a hint. It is not the test.

## Evidence that can close a change

Four kinds of evidence show up. Each has a limit. Write which one you will use. Do not use all four in the meeting and then pick the one that allows you to wait.

A sample of the fill, read by a method they named in advance, can say the fill has taken up as much of the family as their method calls spent. It cannot say the room is still in the class. The room is the coupon. A healthy sample and a bad coupon means the air is not going through the fill, or the family is not the one the sample method sees. Look at bypass and at the other metal before you buy more of the same fill.

A rise in pressure drop across the bed can say the bed is loading or that it was installed wrong. It cannot, by itself, say the gas family is breaking through. Dust loads filters too. Chapter 1 split dust from gas. Keep the split. A pressure point is a point. Chapter 7 and the sixth book: clock, quality, forced failure, or it does not page. A gauge someone taps when they remember is not that point.

A coupon at the bed outlet, compared with a coupon at the bed inlet, over the same interval, can say the bed is still taking the family that moves that metal. It is the most honest spent test this piece will endorse, and it is slow. That is why it cannot be the only alarm if they claim the room is held every week. Use it as the audit. Use an accepted live point if they need the week. Do not let the outlet coupon be the unit discharge offered as the room. Chapter 3. Outlet of the bed proves the bed. Board face proves the boards.

A calendar interval can be a maximum, not a measurement. "No longer than" is allowed if it was written before install and a person owns the change. "Every six months" as the only definition means you will change a fresh bed and keep a spent one with equal confidence. A calendar without a test is a hope. Hopes do not hold a class.

Weight gain is sometimes offered. It is a hint that something stuck. It does not name the family. Do not let weight be the class.

If the spent test and the board-face coupon disagree, believe both until you know why. The bed can be fresh while the boards see untreated makeup. The bed can be spent while the boards still look calm because the loud season has not arrived. Do not throw away the inconvenient one. Write the split. Chapter 16 is the path that usually explains it. A new purchase is the last explanation, not the first.

## The change is a change

Changing the fill is a change in the sense of the day book. Old state, new state, who accepted it, what you will do if the new fill is wrong. Pull the room coupon at the change, or start a new one that day. An interval that contains a secret media change is an average. Chapter 2. The vendor who changes the bed at night and leaves the coupon up has tainted your after. Write the taint. Do not accept their new rate as the proof of the new fill until a clean interval exists.

The spent fill leaves under the handling title you cited. If the title is missing on the day, you do not improvise a dump. Stop the job. Their rule exists or the change waits. This piece will not fill that gap with steps.

## After the change

The first clean interval is a start, not a year. Chapter 4. A bed that tests spent in the loud season was not "fine in the quiet months" in the way a brochure means fine. It was untested in the months that matter. Shorten the audit interval for the loud season, or refuse the annual sentence. Do not shorten it by inventing a number of days. Write "audit again before the loud season ends," and hang the coupon. The date is theirs to set from the method they named. It is not a number this piece forgot to include.

## Quantitative Media Remaining-Life Testing (ASTM D6646 / Permanganate Assay)

### Why Visual Granule Color Inspection Fails to Detect Core Bed Breakthrough

Under **ANSI/ISA-71.04-2013** (*Environmental Conditions for Process Measurement and Control Systems: Airborne Contaminants*) and **ASHRAE TC 9.9** guidance for RoHS-compliant lead-free IT equipment (which utilizes immersion silver PCB finishes and tin-silver-copper SAC305 solder joints), whitespace air quality is governed by the quantitative corrosion film growth rate on **both** copper ($\text{Cu}$) and silver ($\text{Ag}$) reference strips normalized to a 30-day exposure window:

$$\text{Remaining Capacity (\%)} = \frac{C_{\text{active, sample}}}{C_{\text{virgin, cert}}} \times 100\% \ge 20\% \text{ replacement gate}$$

Because reduced sulfur species ($\text{H}_2\text{S}$, carbonyl sulfide $\text{OCS}$, elemental sulfur $\text{S}_8$) combined with oxidizing gases ($\text{NO}_2, \text{O}_3, \text{Cl}_2$) and relative humidity ($\text{RH} > 50\%$) drive aggressive silver sulfide ($\text{Ag}_2\text{S}$) whisker creep across fine-pitch PCB traces even when copper reactivity remains below $300\,\text{\AA}/30\text{d}$, environmental acceptance requires dual-metal verification paired with strict chain-of-custody controls.

| Corrosion Audit Parameter | Unacceptable / Defective Practice | First-Principles Engineering Requirement (ISA-71.04 / ASTM B825) | Mandatory Refusal or Remediation Action |
| :--- | :--- | :--- | :--- |
| **Core Chapter Focus** | Scheduling Core-Thief Bed Sampling and Post-Filter Coupon Verification | Dual $\text{Cu} + \text{Ag}$ coulometric reduction with documented exposure timestamps | Refuse any environmental fitness claim missing $\text{Ag}$ or hang interval |
| **Class G1 Mild Pass Gate** | Quoting Copper rate alone ($<300\,\text{\AA}$) or visual strip color | $d_{\text{Cu}} < 300\,\text{\AA}/30\text{d}$ **AND** $d_{\text{Ag}} < 200\,\text{\AA}/30\text{d}$ (zero $\text{Cu}_2\text{S}$ on copper) | Classify G2 ($<1000/1000\,\text{\AA}$), G3 ($<2000/2000\,\text{\AA}$), or GX as non-compliant |
| **Chain of Custody & Blank** | Mailing strips without a sealed Field Travel Blank (`FTB`) | Sealed lot-matched travel blank $d_{\text{blank}} \le 25\text{--}35\,\text{\AA}$ subtracted/verified | Invalidate "Fit" certification if no unopened travel blank accompanied lot |
| **Filtration & Envelope Proof** | Installing recirculation filters in an unsealed negative-$\Delta P$ hall | Vapor-sealed envelope ($\Delta P \ge +12.5\,\text{Pa}$) + gas-matched media ($\text{EBCT} \ge 0.2\,\text{s}$) | Pull coupon at any media/envelope change; start new post-change interval |

## Decisions to record

- Spent definition written before install. Color is not the definition.
- Which evidence will close a change, and what it cannot prove.
- Pressure point accepted as a point, or not allowed to page.
- Media change dated, coupon interval split. Secret change: rate not used.
- Handling title present on the day, or the job stopped. No steps added here.

