# 16. The path the air actually takes

Treatment only works on air that passes through the media. Everything else is a story about a box in the room. Draw the path in words before you accept the box. You do not need a model. You need the fans, the intakes, and the leaks named by function. A computational picture of the hall is not this path. The fourth book already said a picture is not a measurement. A pretty streamline does not show whether makeup bypasses the bed.

## Three paths people mix

Recirculation is air that left the room and came back through a unit. A media in that unit treats the room's own air, again and again, and treats nothing that never enters the unit. Makeup that dumps into the ceiling, the corridor, or the face of a different unit is not treated by this bed. If the claim is the boards, and the boards see that makeup first, the recirculation media is the wrong sentence. It may still be worth having. It is not the makeup job.

Makeup is air brought in on purpose. It is the path chapter 6 put at the intake. A media there treats what enters, and does not treat a dirty return that never passes the intake. You often need both. One box labeled "air cleaning" does not mean both. Write the fan that serves each bed. No fan, no path.

Leakage is air that enters through a hole you did not mean. Chapter 5. No media treats a hole unless the hole's air is forced through the bed, which is another way of saying it is no longer a leak. Do not draw leakage as a dotted line into the unit to make the schematic close. Look at the hole.

## What the unit's name hides

A room cooler with a charcoal slide in the return is a recirculation treatment plus a dust filter, until the submittal shows otherwise. The name "chemical filter" on that slide does not move it onto the makeup fan. A makeup air handler with an empty section, or with a section piped so a damper can open around it, is a bypass with sheet metal around it. Ask for the damper position when the unit is in the mode you claim. Normal mode, economizer mode, smoke mode, if those modes exist. A treatment that is bypassed in the mode the hall actually runs is not installed. Chapter 14.

Life-safety modes that must bypass filtration are intended paths. Name them. Do not defeat them to win a coupon. If those modes run often enough to dominate the interval, the coupon is of that mode, not of the treated mode. Write which mode the interval was. A class for "normal" signed from a month of bypass is the wrong slot, in the sense of the seventh book. Strike it.

## Where the coupon sits on the path

Inlet of the bed and outlet of the bed tell you the bed. Board face tells you the boards. Makeup before treatment tells you the source. These are chapter 3's places, now tied to the path. If you only have money for two coupons, pick the pair that matches the sentence you will be asked to sign. Asked to sign the bed: inlet and outlet. Asked to sign the boards: board face, and makeup before, so you know whether a failure is the source or the room. Asked to sign both with one strip: refuse one sentence. Chapter 3. Inheritance is not a savings.

A model that shows the board face is well supplied does not place the coupon for you. Supply of cool air is not supply of treated air. The fourth book's measurement points and this coupon are different instruments. Do not let a temperature map stand in for a missing strip.

## Aerodynamic Flow-Path Auditing Across Makeup, Recirculation, and Bypass Paths

### Calculating Fractional Bypass Leakage Around Poorly Seated Media Trays

Under **ANSI/ISA-71.04-2013** (*Environmental Conditions for Process Measurement and Control Systems: Airborne Contaminants*) and **ASHRAE TC 9.9** guidance for RoHS-compliant lead-free IT equipment (which utilizes immersion silver PCB finishes and tin-silver-copper SAC305 solder joints), whitespace air quality is governed by the quantitative corrosion film growth rate on **both** copper ($\text{Cu}$) and silver ($\text{Ag}$) reference strips normalized to a 30-day exposure window:

$$\eta_{\text{effective}} = (1 - f_{\text{bypass}}) \cdot \eta_{\text{bed}}, \quad \text{where } f_{\text{bypass}} = \frac{Q_{\text{gap}}}{Q_{\text{total}}}$$

Because reduced sulfur species ($\text{H}_2\text{S}$, carbonyl sulfide $\text{OCS}$, elemental sulfur $\text{S}_8$) combined with oxidizing gases ($\text{NO}_2, \text{O}_3, \text{Cl}_2$) and relative humidity ($\text{RH} > 50\%$) drive aggressive silver sulfide ($\text{Ag}_2\text{S}$) whisker creep across fine-pitch PCB traces even when copper reactivity remains below $300\,\text{\AA}/30\text{d}$, environmental acceptance requires dual-metal verification paired with strict chain-of-custody controls.

| Corrosion Audit Parameter | Unacceptable / Defective Practice | First-Principles Engineering Requirement (ISA-71.04 / ASTM B825) | Mandatory Refusal or Remediation Action |
| :--- | :--- | :--- | :--- |
| **Core Chapter Focus** | Why a 10% Frame Gasket Bypass Caps a 99% Media Bed at 89% Removal Efficiency | Dual $\text{Cu} + \text{Ag}$ coulometric reduction with documented exposure timestamps | Refuse any environmental fitness claim missing $\text{Ag}$ or hang interval |
| **Class G1 Mild Pass Gate** | Quoting Copper rate alone ($<300\,\text{\AA}$) or visual strip color | $d_{\text{Cu}} < 300\,\text{\AA}/30\text{d}$ **AND** $d_{\text{Ag}} < 200\,\text{\AA}/30\text{d}$ (zero $\text{Cu}_2\text{S}$ on copper) | Classify G2 ($<1000/1000\,\text{\AA}$), G3 ($<2000/2000\,\text{\AA}$), or GX as non-compliant |
| **Chain of Custody & Blank** | Mailing strips without a sealed Field Travel Blank (`FTB`) | Sealed lot-matched travel blank $d_{\text{blank}} \le 25\text{--}35\,\text{\AA}$ subtracted/verified | Invalidate "Fit" certification if no unopened travel blank accompanied lot |
| **Filtration & Envelope Proof** | Installing recirculation filters in an unsealed negative-$\Delta P$ hall | Vapor-sealed envelope ($\Delta P \ge +12.5\,\text{Pa}$) + gas-matched media ($\text{EBCT} \ge 0.2\,\text{s}$) | Pull coupon at any media/envelope change; start new post-change interval |

## Decisions to record

- Recirculation, makeup, and leakage named separately. One box does not cover all three.
- Fan that pushes air through each bed, or the bed not accepted as on a path.
- Damper and life-safety bypass named. Mode during the coupon interval written.
- Coupon pair matched to the sentence. The sentence you did not fund, refused.
